<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./15430_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Jose Alberto Herrero</o:Author>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>26</o:TotalTime>
  <o:Created>2001-02-15T00:06:00Z</o:Created>
  <o:LastSaved>2001-02-15T00:06:00Z</o:LastSaved>
  <o:Pages>5</o:Pages>
  <o:Words>2536</o:Words>
  <o:Characters>14458</o:Characters>
  <o:Lines>120</o:Lines>
  <o:Paragraphs>28</o:Paragraphs>
  <o:CharactersWithSpaces>17755</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
p.PRT, li.PRT, div.PRT
	{mso-style-name:PRT;
	mso-style-next:ART;
	margin-top:24.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:0in;
	mso-pagination:widow-orphan;
	mso-outline-level:1;
	mso-list:l0 level1 lfo9;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.SUT, li.SUT, div.SUT
	{mso-style-name:SUT;
	mso-style-next:PR1;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:0in;
	mso-pagination:widow-orphan;
	mso-outline-level:1;
	mso-list:l0 level2 lfo9;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DST, li.DST, div.DST
	{mso-style-name:DST;
	mso-style-next:PR1;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:0in;
	mso-pagination:widow-orphan;
	mso-outline-level:1;
	mso-list:l0 level3 lfo9;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ART, li.ART, div.ART
	{mso-style-name:ART;
	mso-style-next:PR1;
	margin-top:24.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	mso-outline-level:2;
	mso-list:l0 level4 lfo9;
	mso-hyphenate:none;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR1, li.PR1, div.PR1
	{mso-style-name:PR1;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:3;
	mso-list:l0 level5 lfo9;
	mso-hyphenate:none;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR2, li.PR2, div.PR2
	{mso-style-name:PR2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:4;
	mso-list:l0 level6 lfo9;
	mso-hyphenate:none;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR3, li.PR3, div.PR3
	{mso-style-name:PR3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:5;
	mso-list:l0 level7 lfo9;
	mso-hyphenate:none;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR4, li.PR4, div.PR4
	{mso-style-name:PR4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:6;
	mso-list:l0 level8 lfo9;
	mso-hyphenate:none;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR5, li.PR5, div.PR5
	{mso-style-name:PR5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:7;
	mso-list:l0 level9 lfo9;
	mso-hyphenate:none;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
span.SI
	{mso-style-name:SI;
	color:teal;}
span.IP
	{mso-style-name:IP;
	color:red;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./15430_files/header.htm") h1;
	mso-footer:url("./15430_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:1;
	mso-list-template-ids:1;
	mso-list-name:MASTERSPEC;}
@list l0:level1
	{mso-level-style-link:PRT;
	mso-level-suffix:none;
	mso-level-text:"PART %1 - ";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:0in;
	text-indent:0in;}
@list l0:level2
	{mso-level-start-at:0;
	mso-level-style-link:SUT;
	mso-level-suffix:none;
	mso-level-text:"SCHEDULE %2 - ";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:0in;
	text-indent:0in;}
@list l0:level3
	{mso-level-start-at:0;
	mso-level-style-link:DST;
	mso-level-suffix:none;
	mso-level-text:"PRODUCT DATA SHEET %3 - ";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:0in;
	text-indent:0in;}
@list l0:level4
	{mso-level-style-link:ART;
	mso-level-text:"%1\.%4";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:.6in;
	text-indent:-.6in;
	tab-stops:.6in;}
@list l0:level5
	{mso-level-number-format:alpha-upper;
	mso-level-style-link:PR1;
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:.6in;
	text-indent:-.4in;
	tab-stops:.6in;}
@list l0:level6
	{mso-level-style-link:PR2;
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:1.0in;
	text-indent:-.4in;
	tab-stops:1.0in;}
@list l0:level7
	{mso-level-number-format:alpha-lower;
	mso-level-style-link:PR3;
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:1.4in;
	text-indent:-.4in;
	tab-stops:1.4in;}
@list l0:level8
	{mso-level-style-link:PR4;
	mso-level-text:"%8\)";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:1.8in;
	text-indent:-.4in;
	tab-stops:1.8in;}
@list l0:level9
	{mso-level-number-format:alpha-lower;
	mso-level-style-link:PR5;
	mso-level-text:"%9\)";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:2.2in;
	text-indent:-.4in;
	tab-stops:2.2in;}
@list l1
	{mso-list-id:74787276;
	mso-list-type:hybrid;
	mso-list-template-ids:605714818 -113499436 -831112824 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l1:level1
	{mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
@list l1:level2
	{mso-level-start-at:8;
	mso-level-tab-stop:82.5pt;
	mso-level-number-position:left;
	margin-left:82.5pt;
	text-indent:-28.5pt;}
@list l2
	{mso-list-id:80031650;
	mso-list-type:hybrid;
	mso-list-template-ids:-227135478 1434779390 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l2:level1
	{mso-level-number-format:alpha-upper;
	mso-level-tab-stop:.45in;
	mso-level-number-position:left;
	margin-left:.45in;
	text-indent:-.25in;}
@list l3
	{mso-list-id:197162072;
	mso-list-type:hybrid;
	mso-list-template-ids:-773700770 -113499436 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l3:level1
	{mso-level-start-at:21;
	mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
@list l4
	{mso-list-id:246573942;
	mso-list-type:hybrid;
	mso-list-template-ids:1952055580 -113499436 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l4:level1
	{mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
@list l5
	{mso-list-id:838353327;
	mso-list-type:hybrid;
	mso-list-template-ids:69870264 241996952 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l5:level1
	{mso-level-start-at:4;
	mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
@list l6
	{mso-list-id:1169058633;
	mso-list-type:hybrid;
	mso-list-template-ids:-1692749896 295961958 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l6:level1
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:100.5pt;
	mso-level-number-position:left;
	margin-left:100.5pt;
	text-indent:-28.5pt;}
@list l7
	{mso-list-id:1375693473;
	mso-list-type:hybrid;
	mso-list-template-ids:-1416605166 -113499436 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l7:level1
	{mso-level-start-at:16;
	mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
@list l8
	{mso-list-id:1388190439;
	mso-list-type:hybrid;
	mso-list-template-ids:-899505514 -113499436 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l8:level1
	{mso-level-start-at:6;
	mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
@list l9
	{mso-list-id:2125927843;
	mso-list-type:hybrid;
	mso-list-template-ids:2130898906 -113499436 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l9:level1
	{mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
@list l9:level2
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:1.0in;
	mso-level-number-position:left;
	text-indent:-.25in;}
ol
	{margin-bottom:0in;}
ul
	{margin-bottom:0in;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Copyright 1999, The American Institute
of Architects (AIA)<o:p></o:p></span></p>

<p class=ST><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=ST><span style='color:black'>SECTION 15430 - PLUMBING SPECIALTIES<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Verify that Section titles referenced in
this Section are correct for this Project's Specifications; Section titles may
have changed.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 1 - GENERAL<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.1<span style='mso-tab-count:1'>    </span>RELATED
DOCUMENTS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Drawings
and general provisions of the Contract, including General and Supplementary
Conditions and Division&nbsp;1 Specification Sections, apply to this Section.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.2<span style='mso-tab-count:1'>    </span>SUMMARY<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>This
Section includes the following plumbing specialties:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l9 level1 lfo5;
display:none;tab-stops:list 71.7pt'><![if !supportLists]><span
style='color:black'>1.</span><![endif]><span style='color:black'>Adjust list of
plumbing specialties below to suit Project.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2 style='margin-left:.6in;text-indent:0in'><span style='color:black'>1<span
style='mso-tab-count:1'>         </span>Backflow preventers.<o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l9 level1 lfo5;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>2.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Water regulators.<o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l9 level1 lfo5;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>3.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Balancing valves.<o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l9 level1 lfo5;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>4.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Strainers.<o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l9 level1 lfo5;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>5.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Drain valves.<o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l9 level1 lfo5;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>6.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Miscellaneous piping
specialties.<o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l9 level1 lfo5;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>7.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Cleanouts.<o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l9 level1 lfo5;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>8.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Floor drains.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Related
Sections include the following:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>List below only products and equipment
that the reader might expect to find in this Section but are specified
elsewhere.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Division&nbsp;15
Section &quot;Meters and Gages&quot; for water meters, thermometers, and
pressure gages.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.3<span style='mso-tab-count:1'>    </span>PERFORMANCE
REQUIREMENTS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Provide
components and installation capable of producing piping systems with following
minimum working-pressure ratings, unless otherwise indicated:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Modify pressure ratings in subparagraphs
below to suit Project.<span style="mso-spacerun: yes">  </span>Coordinate with
Division&nbsp;15 Sections &quot;Domestic Water Piping&quot; and &quot;Sanitary
Waste and Vent Piping.&quot;<span style="mso-spacerun: yes">  </span>Soil,
waste, and storm drainage piping may require a high pressure rating if used in
tall buildings.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Domestic
Water Piping:<span style="mso-spacerun: yes">  </span>175 psig.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Sanitary
Waste and Vent Piping:<span style="mso-spacerun: yes">  </span>10-foot head of
water.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.4<span style='mso-tab-count:1'>    </span>SUBMITTALS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Product
Data:<span style="mso-spacerun: yes">  </span>Include rated capacities and
shipping, installed, and operating weights.<span style="mso-spacerun: yes"> 
</span>Indicate materials, finishes, dimensions, required clearances, and
methods of assembly of components; and piping and wiring connections for the
following:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain and edit list below if required
to review and approve.<span style="mso-spacerun: yes">  </span>Delete products
not included in Part&nbsp;2.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Backflow
preventers and water regulators.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Balancing
valves, water filters, and strainers.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Air
vents.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Drain
valves and hose bibs.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Cleanouts,
floor drains.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>Vent
terminals and roof flashing assemblies.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'> </span>Sleeve
penetration systems.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete first paragraph below if no
electrically operated plumbing specialties.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Shop
Drawings:<span style="mso-spacerun: yes">  </span>Diagram power, signal, and
control wiring.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Field
test reports.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>Maintenance
Data:<span style="mso-spacerun: yes">  </span>For plumbing specialties to
include in maintenance manuals.<span style="mso-spacerun: yes">  </span>Include
the following:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain and edit list below if required
to include in maintenance manuals.<span style="mso-spacerun: yes"> 
</span>Delete products not included in Part&nbsp;2.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Backflow
preventers and water regulators.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.5<span style='mso-tab-count:1'>    </span>QUALITY
ASSURANCE<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain first paragraph below to allow
drawing details based on one manufacturer's product to establish requirements
and still allow competition.<span style="mso-spacerun: yes">  </span>Correlate
with Division&nbsp;1 requirements.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1 style='margin-left:.45in;text-indent:-.25in;mso-list:l2 level1 lfo10;
tab-stops:list .45in left .6in'><![if !supportLists]><span style='color:black'>A.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp; </span></span><![endif]><span
style='color:black'>Product Options:<span style="mso-spacerun: yes"> 
</span>Drawings indicate size, profiles, and dimensional requirements of
plumbing specialties and are based on the specific system indicated.<span
style="mso-spacerun: yes">  </span><o:p></o:p></span></p>

<p class=P1 style='margin-left:.2in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Plumbing
specialties shall bear label, stamp, or other markings of specified testing
agency.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Electrical
Components, Devices, and Accessories:<span style="mso-spacerun: yes"> 
</span>Listed and labeled as defined in NFPA&nbsp;70, Article&nbsp;100, by a
testing agency acceptable to authorities having jurisdiction, and marked for
intended use.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>ASME
Compliance:<span style="mso-spacerun: yes">  </span>Comply with
ASME&nbsp;B31.9, &quot;Building Services Piping,&quot; for piping materials and
installation.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>NSF
Compliance:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Comply
with NSF&nbsp;61, &quot;Drinking Water System Components--Health Effects,
Sections&nbsp;1 through 9,&quot; for potable domestic water plumbing
specialties.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.6<span style='mso-tab-count:1'>    </span>EXTRA
MATERIALS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Extra materials may not be allowed for
publicly funded projects.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Furnish
extra materials described below that match products installed and that are
packaged with protective covering for storage and identified with labels
describing contents.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Revise subparagraphs below to suit Project.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Operating
Key Handles:<span style="mso-spacerun: yes">  </span>Equal to 100 percent of
amount installed for each key-operated hose bibb installed.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 2 - PRODUCTS<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.1<span style='mso-tab-count:1'>    </span>MANUFACTURERS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>See Editing Instruction No.&nbsp;1 in
the Evaluations for cautions about naming manufacturers and products.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit this Article with other Part&nbsp;2
articles in which manufacturers and products, or manufacturers only, are
named.<span style="mso-spacerun: yes">  </span>See Division&nbsp;1 Section
&quot;Product Requirements&quot; for an explanation of the terms &quot;Available
Products,&quot; &quot;Products,&quot; &quot;Available Manufacturers,&quot; and
&quot;Manufacturers&quot; and the effect these terms have on &quot;Comparable
Product&quot; and &quot;Product Substitution&quot; requirements.<span
style="mso-spacerun: yes">  </span>Delete subparagraph titles below not used in
other Part&nbsp;2 articles.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>In
other Part&nbsp;2 articles where subparagraph titles below introduce lists, the
following requirements apply for product selection:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Products:<span
style="mso-spacerun: yes">   </span>Subject to compliance with requirements,
provide one of the products specified.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Manufacturers:<span
style="mso-spacerun: yes">  </span>Subject to compliance with requirements,
provide products by the manufacturers specified.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.2<span style='mso-tab-count:1'>    </span>BACKFLOW
PREVENTERS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain above for nonproprietary or below
for semiproprietary Specification.<span style="mso-spacerun: yes"> 
</span>Refer to Division&nbsp;1 Section &quot;Product Requirements.&quot;<o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Manufacturers:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Ames
Co., Inc.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>B
&amp; K Industries, Inc.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Cla-Val
Co.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>CMB
Industries, Inc.; Febco Backflow Preventers.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Conbraco
Industries, Inc.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>FLOMATIC
Corp.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'> </span>IMI
Cash Valve.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>8.<span style='mso-tab-count:1'> </span>Mueller
Co.; Hersey Meters Div.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>9.<span style='mso-tab-count:1'> </span>Sparco,
Inc.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>10.<span style='mso-tab-count:1'> </span>Watts
Industries, Inc.; Water Products Div.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>11.<span style='mso-tab-count:1'> </span>Zurn
Industries, Inc.; Wilkins Div.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>General:<span
style="mso-spacerun: yes">  </span>ASSE&nbsp;standard, backflow preventers.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>NPS&nbsp;2
and Smaller:<span style="mso-spacerun: yes">  </span>Bronze body with threaded
ends.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>NPS&nbsp;2-1/2
and Larger:<span style="mso-spacerun: yes">  </span>Bronze, cast-iron, steel,
or stainless-steel body with flanged ends.<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Interior
Lining:<span style="mso-spacerun: yes">  </span>AWWA&nbsp;C550 or FDA-approved,
epoxy coating for backflow preventers having cast-iron or steel body.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Interior
Components:<span style="mso-spacerun: yes">  </span>Corrosion-resistant
materials.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Exterior
Finish:<span style="mso-spacerun: yes">  </span>Polished chrome plate if used
in chrome-plated piping system.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Strainer:<span
style="mso-spacerun: yes">  </span>On inlet, if indicated.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Units in paragraph below are for
moderate to high hazard and are available in NPS&nbsp;1/4 to NPS&nbsp;3
(DN&nbsp;80 to DN&nbsp;80).<span style="mso-spacerun: yes">  </span>They are
unsuitable for continuous pressure or protection from backflow.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Units in paragraph below are for low
hazard and are unsuitable for continuous pressure.<span style="mso-spacerun:
yes">  </span>Outlet size is garden-hose thread.<o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Reduced-Pressure-Principle
Backflow Preventers:<span style="mso-spacerun: yes">  </span>ASSE&nbsp;1013,
suitable for continuous pressure application.<span style="mso-spacerun: yes"> 
</span>Include outside screw and yoke gate valves on inlet and outlet, and
strainer on inlet; test cocks; and pressure-differential relief valve with
ASME&nbsp;A112.1.2 air-gap fitting located between two positive-seating check
valves.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit subparagraph below if required.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Pressure
Loss:<span style="mso-spacerun: yes">  </span>12 psig maximum, through middle
1/3 of flow range.<o:p></o:p></span></p>

<p class=CMT><span style='color:black;mso-hide:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black;mso-hide:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black;mso-hide:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black;mso-hide:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Units in paragraph below are for low
hazard and are available in NPS&nbsp;3/4 to NPS&nbsp;10 (DN&nbsp;20 to
DN&nbsp;250).<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>Double-Check
Backflow Prevention Assemblies:<span style="mso-spacerun: yes"> 
</span>ASSE&nbsp;1015, suitable for continuous pressure application.<span
style="mso-spacerun: yes">  </span>Include shutoff valves on inlet and outlet,
and strainer on inlet; test cocks; and two positive-seating check valves.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit subparagraph below if required.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Pressure
Loss:<span style="mso-spacerun: yes">  </span>5 psig maximum, through middle
1/3 of flow range.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Units in paragraph below are for
moderate to high hazard and are available in NPS&nbsp;1/2 to NPS&nbsp;2 (DN&nbsp;15
to DN&nbsp;50).<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.3<span style='mso-tab-count:1'>    </span>WATER
REGULATORS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain above for nonproprietary or below
for semiproprietary Specification.<span style="mso-spacerun: yes"> 
</span>Refer to Division&nbsp;1 Section &quot;Product Requirements.&quot;<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Manufacturers:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Armstrong-Yoshitake,
Inc.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>BERMAD.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Cashco,
Inc.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Cla-Val
Co.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Conbraco
Industries, Inc.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>FLOMATIC
Corp.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'> </span>G
A Industries, Inc.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>8.<span style='mso-tab-count:1'> </span>Honeywell
Braukmann.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>9.<span style='mso-tab-count:1'> </span>IMI
Cash Valve.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>10.<span style='mso-tab-count:1'> </span>Watts
Industries, Inc.; Water Products Div.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>11.<span style='mso-tab-count:1'> </span>Zurn
Industries, Inc.; Wilkins Div.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit pressure rating in paragraph below
to suit Project.<span style="mso-spacerun: yes">  </span>Indicate size, flow
rate, and pressures on Drawings.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>General:<span
style="mso-spacerun: yes">  </span>ASSE&nbsp;1003, water regulators, rated for
initial working pressure of 175 psig minimum.<span style="mso-spacerun: yes"> 
</span>Include integral factory-installed or separate field-installed,
Y-pattern strainer.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>NPS&nbsp;2
and Smaller:<span style="mso-spacerun: yes">  </span>Bronze body with threaded
ends.<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>General-Duty
Service:<span style="mso-spacerun: yes">  </span>Single-seated, direct
operated, unless otherwise indicated.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Booster
Heater Water Supply:<span style="mso-spacerun: yes">  </span>Single-seated,
direct operated with integral bypass.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>NPS&nbsp;2-1/2
and Larger:<span style="mso-spacerun: yes">  </span>Bronze or cast-iron body
with flanged ends.<span style="mso-spacerun: yes">  </span>Include
AWWA&nbsp;C550 or FDA-approved, interior epoxy coating for regulators with
cast-iron body.<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Type:<span
style="mso-spacerun: yes">  </span>Single-seated, direct operated.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain subparagraph above or below.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Type:<span
style="mso-spacerun: yes">  </span>Pilot-operated, single- or double-seated,
cast-iron-body main valve, with bronze-body pilot valve.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Interior
Components:<span style="mso-spacerun: yes">  </span>Corrosion-resistant
materials.<o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l5 level1 lfo8;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>4.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Exterior Finish:<span
style="mso-spacerun: yes">  </span>Polished chrome plate if used in
chrome-plated piping system.<o:p></o:p></span></p>

<p class=P2 style='margin-left:.6in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2 style='margin-left:.6in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2 style='margin-left:.6in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.4<span style='mso-tab-count:1'>    </span>BALANCING
VALVES<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Calibrated Balancing Valves:<span style="mso-spacerun: yes"> 
</span>Adjustable, with two readout ports and memory setting indicator.<span
style="mso-spacerun: yes">  </span>Include manufacturer's standard hoses,
fittings, valves, differential pressure meter, and carrying case.</p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain subparagraph above for
nonproprietary or subparagraph below for semiproprietary Specification.<span
style="mso-spacerun: yes">  </span>Refer to Division&nbsp;1 Section
&quot;Product Requirements.&quot;<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Manufacturers:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>Amtrol,
Inc.</p>

<p class=PR3><![if !supportLists]>b.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Armstrong Pumps, Inc.</p>

<p class=PR3><![if !supportLists]>c.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Armstrong-Yoshitake, Inc.</p>

<p class=PR3><![if !supportLists]>d.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Flow Design, Inc.</p>

<p class=PR3><![if !supportLists]>e.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>ITT Industries; Bell &amp; Gossett Div.</p>

<p class=PR3><![if !supportLists]>f.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>ROMAC Industries, Inc.; Hays Fluid Control Div.</p>

<p class=PR3><![if !supportLists]>g.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Taco, Inc.</p>

<p class=PR3><![if !supportLists]>h.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Tour &amp; Andersson, Inc.</p>

<p class=P3>i. <span style='mso-tab-count:1'> </span>Watts Industries, Inc.;
Water Products Div.<span style='color:black'><o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP><span style='color:red'>NPS&nbsp;2</span></span><span
class=SI><span style='color:teal'> </span></span>and Smaller:<span
style="mso-spacerun: yes">  </span>Bronze, Y-pattern body with adjustment knob
and threaded ends.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP><span style='color:red'>NPS&nbsp;2-1/2</span></span><span
class=SI><span style='color:teal'> </span></span>and Larger:<span
style="mso-spacerun: yes">  </span>Cast-iron, Y-pattern body with bronze disc
and flanged or grooved ends.</p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain calibrated balancing valves above
or memory-stop balancing valves below.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.5<span style='mso-tab-count:1'>    </span>CLEANOUTS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Copy this Article and edit for each type
of cleanout required for Project.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Cleanouts
Comply with ASME&nbsp;A112.36.2M and ASME&nbsp;A112.3.1. <o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Application:<span
style="mso-spacerun: yes">  </span>For installation in exposed piping<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain subparagraph above for
nonproprietary or subparagraph below for semiproprietary Specification.<span
style="mso-spacerun: yes">  </span>Refer to Division&nbsp;1 Section
&quot;Product Requirements.&quot;<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Manufactures<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain subparagraphs below with either
subparagraph above.<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3 style='margin-left:100.5pt;text-indent:-28.5pt;mso-list:l6 level1 lfo6;
tab-stops:list 100.5pt'><![if !supportLists]><span style='color:black'>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></span><![endif]><span
style='color:black'>Josam Co<o:p></o:p></span></p>

<p class=P3 style='margin-left:100.5pt;text-indent:-28.5pt;mso-list:l6 level1 lfo6;
tab-stops:list 100.5pt'><![if !supportLists]><span style='color:black'>b.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></span><![endif]><span
style='color:black'>Josam Co., Blucher-Josam Div<o:p></o:p></span></p>

<p class=P3 style='margin-left:100.5pt;text-indent:-28.5pt;mso-list:l6 level1 lfo6;
tab-stops:list 100.5pt'><![if !supportLists]><span style='color:black'>c.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></span><![endif]><span
style='color:black'>LSP Products Group<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Sioux
Chief Manufacturing Co., Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Smith,
Jay R. Mfg. Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Tyler
Pipe, Wade Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>Watts
Industries, Inc., Drainage Products Div<o:p></o:p></span></p>

<p class=P3><span style='color:black'>h.<span style='mso-tab-count:1'> </span>Zurn
Industries, Inc., Jonespec Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>i.<span style='mso-tab-count:1'> </span>Zurn
Industries, Inc., Specification Drainage Operation<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete features below if not required.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Body
or Ferrule Material:<span style="mso-spacerun: yes">  </span>Cast iron <o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Clamping
Device:<span style="mso-spacerun: yes">  </span>Required <o:p></o:p></span></p>

<p class=P2 style='margin-left:.6in;text-indent:0in;tab-stops:.25in'><span
style='color:black'>5.<span style='mso-tab-count:1'> </span><span
style='mso-tab-count:1'>    </span>Outlet Connection:<span style="mso-spacerun:
yes">  </span>Threaded <o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l8 level1 lfo7;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>6.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Closure:<span
style="mso-spacerun: yes">  </span>Brass plug with straight threads and gasket<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'> </span>Top
Loading Classification:<span style="mso-spacerun: yes">  </span>Heavy Duty <o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.6<span style='mso-tab-count:1'>    </span>FLOOR
DRAINS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Copy this Article and edit for each type
of floor drain required for Project.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Floor
Drains, Comply with ASME&nbsp;A112.21.1M and ASME&nbsp;A112.3.1. <o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Application:
Floor drain <o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain subparagraph above for
nonproprietary or subparagraph below for semiproprietary Specification.<span
style="mso-spacerun: yes">  </span>Refer to Division&nbsp;1 Section
&quot;Product Requirements.&quot;<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Manufacturers:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain subparagraphs below with either
subparagraph above.<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Josam
Co<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Josam
Co., Blucher-Josam Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Sioux
Chief Manufacturing Co., Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Smith,
Jay R. Mfg. Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Tyler
Pipe, Wade Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Watts
Industries, Inc., Drainage Products Div.; <o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>Zurn
Industries, Inc., Jonespec Div.; <o:p></o:p></span></p>

<p class=P3><span style='color:black'>h.<span style='mso-tab-count:1'> </span>Zurn
Industries, Inc., Specification Drainage Operation; <o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete features below if not required<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Body
Material:<span style="mso-spacerun: yes">  </span>Gray iron <o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Seepage
Flange:<span style="mso-spacerun: yes">  </span>Required Anchor flange.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Clamping
Device:<span style="mso-spacerun: yes">  </span>Required <o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>Outlet:<span
style="mso-spacerun: yes">  </span>Bottom <o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'> </span>Exposed
Surfaces and Interior Lining:<span style="mso-spacerun: yes"> 
</span>Acid-resistant enamel<o:p></o:p></span></p>

<p class=P2><span style='color:black'>8.<span style='mso-tab-count:1'> </span>Sediment
Bucket:<span style="mso-spacerun: yes">  </span>Not required. <o:p></o:p></span></p>

<p class=P2><span style='color:black'>9.<span style='mso-tab-count:1'> </span>Top
or Strainer Material:<span style="mso-spacerun: yes">  </span>Bronze <o:p></o:p></span></p>

<p class=P2><span style='color:black'>10.<span style='mso-tab-count:1'> </span>Top
of Body and Strainer Finish: Rough bronze <o:p></o:p></span></p>

<p class=P2><span style='color:black'>11.<span style='mso-tab-count:1'> </span>Top
Shape:<span style="mso-spacerun: yes">  </span>Round <o:p></o:p></span></p>

<p class=P2><span style='color:black'>12.<span style='mso-tab-count:1'> </span>Dimensions
of Top or Strainer:<span style="mso-spacerun: yes">  </span>8” diameter<o:p></o:p></span></p>

<p class=P2><span style='color:black'>13.<span style='mso-tab-count:1'> </span>Top
Loading Classification:<span style="mso-spacerun: yes">  </span>Heavy Duty <o:p></o:p></span></p>

<p class=P2><span style='color:black'>14.<span style='mso-tab-count:1'> </span>Funnel:<span
style="mso-spacerun: yes">  </span>Required <o:p></o:p></span></p>

<p class=P2><span style='color:black'>15.<span style='mso-tab-count:1'> </span>Inlet
Fitting:<span style="mso-spacerun: yes">  </span>Not required.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>16.<span style='mso-tab-count:1'> </span>Trap
Material:<span style="mso-spacerun: yes">  </span>Cast iron <o:p></o:p></span></p>

<p class=P2><span style='color:black'>17.<span style='mso-tab-count:1'> </span>Trap
Pattern:<span style="mso-spacerun: yes">  </span>Standard P-trap <o:p></o:p></span></p>

<p class=P2><span style='color:black'>18.<span style='mso-tab-count:1'> </span>Trap
Features: Not required <o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 3 - EXECUTION<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.1<span style='mso-tab-count:1'>    </span>INSTALLATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Refer
to Division&nbsp;15 Section &quot;Basic Mechanical Materials and Methods&quot;
for piping joining materials, joint construction, and basic installation
requirements.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Install
backflow preventers in each water supply to mechanical equipment and systems
and to other equipment and water systems that may be sources of
contamination.<span style="mso-spacerun: yes">  </span>Comply with authorities
having jurisdiction.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Locate
backflow preventers in same room as connected equipment or system, unless
otherwise indicated.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Install
drain for backflow preventers with atmospheric-vent drain connection with
air-gap fitting, fixed air-gap fitting, or equivalent positive pipe separation
of at least two pipe diameters in drain piping and pipe to floor drain.<span
style="mso-spacerun: yes">  </span>Locate air-gap device attached to or under
backflow preventer.<span style="mso-spacerun: yes">  </span>Simple air breaks
are not acceptable for this application.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Do
not install bypass piping around backflow preventers.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Install
pressure regulators with inlet and outlet shutoff valves and balance valve
bypass.<span style="mso-spacerun: yes">  </span>Install pressure gages on inlet
and outlet.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Install
strainers on supply side of each control valve, pressure regulator, and solenoid
valve.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Install
expansion joints on vertical risers, stacks, and conductors if indicated.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>       </span>Install
cleanouts in aboveground piping and building drain piping according to the
following, unless otherwise indicated:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit subparagraphs below to suit
Project.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Size
same as drainage piping up to NPS&nbsp;4. Use NPS&nbsp;4 for larger drainage
piping unless larger cleanout is indicated.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Locate
at each change in direction of piping greater than 45 degrees.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Locate
at minimum intervals of 50 feet for piping NPS&nbsp;4 and smaller and 100 feet
for larger piping.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Locate
at base of each vertical soil and waste stack.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>G.<span style='mso-tab-count:1'>      </span>Install
cleanout deck plates with top flush with finished floor, for floor cleanouts
for piping below floors.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>H.<span style='mso-tab-count:1'>      </span>Install
cleanout wall access covers, of types indicated, with frame and cover flush
with finished wall, for cleanouts located in concealed piping.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>I.<span style='mso-tab-count:1'>        </span>Install
vent flashing sleeves on stacks passing through roof.<span style="mso-spacerun:
yes">  </span>Secure over stack flashing according to manufacturer's written
instructions.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete first paragraph below for
nonfreezing climates.<span style="mso-spacerun: yes">  </span>These units may
be used to prevent frost closure instead of increasing vent size if permitted
by authorities having jurisdiction.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>J.<span style='mso-tab-count:1'>       </span>Install
frost-proof vent caps on each vent pipe passing through roof.<span
style="mso-spacerun: yes">  </span>Maintain 1-inch clearance between vent pipe
and roof substrate.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>K.<span style='mso-tab-count:1'>      </span>Install
floor drains at low points of surface areas to be drained.<span
style="mso-spacerun: yes">  </span>Set grates of drains flush with finished
floor, unless otherwise indicated.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Coordinate subparagraphs and associated
subparagraphs below with Architect and edit or delete to suit Project.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Position
floor drains for easy access and maintenance.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Set
floor drains below elevation of surrounding finished floor to allow floor
drainage.<span style="mso-spacerun: yes">  </span>Set with grates depressed
according to the following drainage area radii:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Radius,
30 Inches or Less:<span style="mso-spacerun: yes">  </span>Equivalent to 1
percent slope, but not less than 1/4-inch total depression.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Radius,
30 to 60 Inches:<span style="mso-spacerun: yes">  </span>Equivalent to 1
percent slope.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Radius,
60 Inches or Larger:<span style="mso-spacerun: yes">  </span>Equivalent to 1
percent slope, but not greater than 1-inch total depression.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Install
floor-drain flashing collar or flange so no leakage occurs between drain and
adjoining flooring.<span style="mso-spacerun: yes">  </span>Maintain integrity
of waterproof membranes where penetrated.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Install
individual traps for floor drains connected to sanitary building drain, unless
otherwise indicated.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>L.<span style='mso-tab-count:1'>       </span>Install
air vents at piping high points.<span style="mso-spacerun: yes"> 
</span>Include ball, gate, or globe valve in inlet.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>M.<span style='mso-tab-count:1'>      </span>Install
escutcheons at wall, floor, and ceiling penetrations in exposed finished
locations and within cabinets and millwork.<span style="mso-spacerun: yes"> 
</span>Use deep-pattern escutcheons if required to conceal protruding pipe
fittings.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.2<span style='mso-tab-count:1'>    </span>CONNECTIONS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Coordinate piping installations and
specialty arrangements with schematics on Drawings and with requirements
specified in piping systems.<span style="mso-spacerun: yes">  </span>If
Drawings are explicit enough, these requirements may be reduced or omitted.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Piping
installation requirements are specified in other Division&nbsp;15
Sections.<span style="mso-spacerun: yes">  </span>Drawings indicate general
arrangement of piping, fittings, and specialties.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Install
piping adjacent to equipment to allow service and maintenance.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Connect
plumbing specialties to piping specified in other Division&nbsp;15 Sections.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete first three paragraphs below if
no electrical equipment.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>Ground
equipment.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>    </span>Tighten
electrical connectors and terminals according to manufacturer's published
torque-tightening values.<span style="mso-spacerun: yes">  </span>If
manufacturer's torque values are not indicated, use those specified in
UL&nbsp;486A and UL&nbsp;486B.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>    </span>Connect
plumbing specialties and devices that require power according to
Division&nbsp;16 Sections.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.3<span style='mso-tab-count:1'>    </span>LABELING
AND IDENTIFYING<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete from or add to plumbing specialty
options in paragraph below to suit Project.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Equipment
Nameplates and Signs:<span style="mso-spacerun: yes">  </span>Install engraved
plastic-laminate equipment nameplate or sign on or near each backflow
preventer.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Text:<span
style="mso-spacerun: yes">  </span>Distinguish among multiple units, inform
operator of operational requirements, indicate safety and emergency
precautions, and warn of hazards and improper operations, in addition to identifying
unit.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Refer
to Division&nbsp;15 Section “Mechanical Identification” for nameplates and
signs.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.4<span style='mso-tab-count:1'>    </span>PROTECTION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Protect
drains during remainder of construction period to avoid clogging with dirt and
debris and to prevent damage from traffic and construction work.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Place
plugs in ends of uncompleted piping at end of each day or when work stops.<o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'>END OF SECTION 15430<o:p></o:p></span></p>

</div>

</body>

</html>
