<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./15441_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Jose Alberto Herrero</o:Author>
  <o:LastAuthor>sg</o:LastAuthor>
  <o:Revision>4</o:Revision>
  <o:TotalTime>4</o:TotalTime>
  <o:Created>2000-12-20T18:30:00Z</o:Created>
  <o:LastSaved>2000-12-20T19:25:00Z</o:LastSaved>
  <o:Pages>4</o:Pages>
  <o:Words>2019</o:Words>
  <o:Characters>11512</o:Characters>
  <o:Lines>95</o:Lines>
  <o:Paragraphs>23</o:Paragraphs>
  <o:CharactersWithSpaces>14137</o:CharactersWithSpaces>
  <o:Version>9.3821</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
a:link, span.MsoHyperlink
	{color:blue;
	text-decoration:underline;
	text-underline:single;}
a:visited, span.MsoHyperlinkFollowed
	{color:purple;
	text-decoration:underline;
	text-underline:single;}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./15441_files/header.htm") h1;
	mso-footer:url("./15441_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US link=blue vlink=purple style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Copyright 1997, The American Institute
of Architects (AIA)<o:p></o:p></span></p>

<p class=ST><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=ST><span style='color:black'>SECTION 15441 - WATER DISTRIBUTION PUMPS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Verify that Section titles referenced in
this Section are correct for this Project's Specifications; Section titles may
have changed.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 1 - GENERAL<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.1<span style='mso-tab-count:1'>          </span>RELATED
DOCUMENTS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Drawings
and general provisions of the Contract, including General and Supplementary
Conditions and Division&nbsp;1 Specification Sections, apply to this Section.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.2<span style='mso-tab-count:1'>          </span>SUMMARY<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>This
Section includes pumps for the building potable-water systems.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Related
Sections include the following:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>List below only products and equipment
that the reader might expect to find in this Section but are specified
elsewhere.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Division&nbsp;16
Sections for power-supply wiring, field-installed disconnects, electrical
devices, and motor controllers.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.3<span style='mso-tab-count:1'>          </span>SUBMITTALS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Product
Data:<span style="mso-spacerun: yes">  </span>Include certified performance
curves and rated capacities of selected models; shipping, installed, and operating
weights; furnished specialties; and accessories for each type and size of pump
specified.<span style="mso-spacerun: yes">  </span>Indicate pumps' operating
point on curves.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Shop
Drawings:<span style="mso-spacerun: yes">  </span>Show layout and connections
for pumps.<span style="mso-spacerun: yes">  </span>Include setting drawings
with templates, directions for installation of foundation and anchor bolts, and
other anchorages.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain subparagraph below if equipment
includes wiring.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Wiring
Diagrams:<span style="mso-spacerun: yes">  </span>Detail wiring for power,
signal, and control systems and differentiate between manufacturer-installed
and field-installed wiring.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Maintenance
Data:<span style="mso-spacerun: yes">  </span>For each pump specified to
include in maintenance manuals specified in Division&nbsp;1.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.4<span style='mso-tab-count:1'>          </span>QUALITY
ASSURANCE<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Source
Limitations:<span style="mso-spacerun: yes">  </span>Obtain same type of pumps
through one source from a single manufacturer.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain paragraph below to allow Drawing
details based on one manufacturer's product to establish requirements and still
allow competition.<span style="mso-spacerun: yes">  </span>Revise below to
identify specific proprietary system or indicate on Drawings.<span
style="mso-spacerun: yes">  </span>Correlate with Division&nbsp;1 requirements.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Product
Options:<span style="mso-spacerun: yes">  </span>Drawings indicate size,
profiles, connections, and dimensional requirements of pumps and are based on
specific manufacturer types and models indicated.<span style="mso-spacerun:
yes">  </span>Other manufacturers' pumps with equal performance characteristics
may be considered.<span style="mso-spacerun: yes">  </span>Refer to
Division&nbsp;1 Section &quot;Substitutions.&quot;<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Electrical
Components, Devices, and Accessories:<span style="mso-spacerun: yes"> 
</span>Listed and labeled as defined in NFPA&nbsp;70, Article&nbsp;100, by a
testing agency acceptable to authorities having jurisdiction.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.5<span style='mso-tab-count:1'>          </span>DELIVERY,
STORAGE, AND HANDLING<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Retain
shipping flange protective covers and protective coatings during storage.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Protect
bearings and couplings against damage.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 2 - PRODUCTS<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.1<span style='mso-tab-count:1'>          </span>MANUFACTURERS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Available
Manufacturers:<span style="mso-spacerun: yes">  </span>Subject to compliance with
requirements, manufacturers offering products that may be incorporated into the
Work include, but are not limited to, the following:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain above for nonproprietary or below
for semiproprietary Specification.<span style="mso-spacerun: yes"> 
</span>Refer to Division&nbsp;1 Section &quot;Materials and Equipment.&quot;<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Manufacturers:<span
style="mso-spacerun: yes">  </span>Subject to compliance with requirements,
provide products by one of the following:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>See Editing Instruction No.&nbsp;1 in
the Evaluations for cautions about naming products and manufacturers.<span
style="mso-spacerun: yes">  </span>Delete categories below not required.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Compact
Circulators:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'>       </span>Armstrong
Pumps, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'>       </span>Grundfos
Pumps Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'>       </span>ITT
Fluid Technology Corp.; ITT Bell &amp; Gossett Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'>       </span>Taco,
Inc.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>In-Line
Circulators:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'>       </span>Amtrol,
Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'>       </span>Armstrong
Pumps, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'>       </span>Crane
Pumps &amp; Systems, Inc.; Weinman Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'>       </span>ITT
Fluid Technology Corp.; ITT Bell &amp; Gossett Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'>       </span>Taco,
Inc.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>       </span>Horizontal
In-Line Pumps:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'>       </span>Amtrol,
Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'>       </span>Armstrong
Pumps, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'>       </span>ITT
Fluid Technology Corp.; ITT Bell &amp; Gossett Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'>       </span>Marshall
Engineered Products Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'>       </span>Taco,
Inc.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>       </span>Vertical
In-Line Pumps:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'>       </span>Armstrong
Pumps, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'>       </span>Crane
Pumps &amp; Systems, Inc.; Weinman Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'>       </span>ITT
Fluid Technology Corp.; ITT Bell &amp; Gossett Div.<o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.2<span style='mso-tab-count:1'>          </span>PUMPS,
GENERAL<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Description:<span
style="mso-spacerun: yes">  </span>Factory-assembled and -tested, single-stage,
centrifugal pump units; complying with UL&nbsp;778; suitable for potable-water
service; with all-bronze or stainless-steel construction and components in
contact with water made of corrosion-resistant materials.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Motors:<span
style="mso-spacerun: yes">  </span>Comply with requirements in Division&nbsp;15
Section &quot;Motors&quot; with built-in thermal-overload protection
appropriate for motor size and duty.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>End
Connections for NPS&nbsp;2 (DN50) and Smaller:<span style="mso-spacerun: yes"> 
</span>Threaded.<span style="mso-spacerun: yes">  </span>Pumps available only
with flanged ends may be furnished with threaded companion flanges.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>End
Connections for NPS&nbsp;2-1/2 (DN65) and Larger:<span style="mso-spacerun:
yes">  </span>Flanged.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Finish:<span
style="mso-spacerun: yes">  </span>Manufacturer's standard paint applied to
factory-assembled and -tested units before shipping.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>       </span>Manufacturer's
Preparation for Shipping:<span style="mso-spacerun: yes">  </span>Clean flanges
and exposed machined metal surfaces and treat with anticorrosion compound after
assembly and testing.<span style="mso-spacerun: yes">  </span>Protect flanges,
pipe openings, and nozzles.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.3<span style='mso-tab-count:1'>          </span>COMPACT
CIRCULATORS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Description:<span
style="mso-spacerun: yes">  </span>Horizontal, in-line,
replaceable-cartridge-design circulator; rated for 125-psig (860-kPa) minimum working
pressure and minimum continuous water temperature of 225 deg&nbsp;F
(107&nbsp;deg&nbsp;C).<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Pump
and Motor Assembly:<span style="mso-spacerun: yes">  </span>On common shaft in
hermetically sealed unit without stuffing box or mechanical seal, and with
manufacturer's standard cooling and lubrication system.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit subparagraph below if bronze or
stainless-steel impeller is required.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Impeller:<span
style="mso-spacerun: yes">  </span>Corrosion-resistant material.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>       </span>Motor:<span
style="mso-spacerun: yes">  </span>Single speed, unless otherwise indicated.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.4<span style='mso-tab-count:1'>          </span>IN-LINE
CIRCULATORS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Description:<span
style="mso-spacerun: yes">  </span>Horizontal in-line circulator, rated for
125-psig (860-kPa) minimum working pressure and minimum continuous water
temperature of 225 deg&nbsp;F (107&nbsp;deg&nbsp;C).<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Construction:<span
style="mso-spacerun: yes">  </span>Radially split, all-bronze casing.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Impeller:<span
style="mso-spacerun: yes">  </span>ASTM&nbsp;B&nbsp;36/B&nbsp;36M, rolled
brass; or ASTM&nbsp;B&nbsp;584, cast bronze; overhung, single suction, and
keyed to shaft.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>       </span>Seal:<span
style="mso-spacerun: yes">  </span>Mechanical.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>       </span>Shaft
and Sleeve:<span style="mso-spacerun: yes">  </span>Steel shaft, with
oil-lubricated copper sleeve.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'>       </span>Pump
Bearings:<span style="mso-spacerun: yes">  </span>Oil-lubricated,
bronze-journal or thrust type.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'>       </span>Shaft
Coupling:<span style="mso-spacerun: yes">  </span>Flexible, capable of
absorbing torsional vibration and shaft misalignment.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'>       </span>Motor:<span
style="mso-spacerun: yes">  </span>Single speed, with oil-lubricated bearings,
unless otherwise indicated; and resiliently mounted to pump casing.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'>       </span>Motor
Size:<span style="mso-spacerun: yes">  </span>For motors larger than 1/2 hp,
select motor size that will not overload through full range of pump performance
curve.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.5<span style='mso-tab-count:1'>          </span>HORIZONTAL
IN-LINE PUMPS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Description:<span
style="mso-spacerun: yes">  </span>Horizontal, in-line, separately coupled
pump; rated for 175-psig (1200-kPa) minimum working pressure and minimum
continuous water temperature of 225 deg&nbsp;F (107&nbsp;deg&nbsp;C); and
complying with HI 1.1-1.5 for in-line centrifugal pumps.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Construction:<span
style="mso-spacerun: yes">  </span>Radially split, all-bronze casing.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Impeller:<span
style="mso-spacerun: yes">  </span>ASTM&nbsp;B&nbsp;584, cast bronze;
statically and dynamically balanced, closed, overhung, single suction, and
keyed to shaft.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>       </span>Shaft
and Sleeve:<span style="mso-spacerun: yes">  </span>Steel shaft, with
oil-lubricated copper sleeve.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain subparagraph above or below.<span
style="mso-spacerun: yes">  </span>If retaining below, verify availability with
manufacturer.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>       </span>Shaft
and Sleeve:<span style="mso-spacerun: yes">  </span>Stainless-steel shaft, with
oil-lubricated copper sleeve.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'>       </span>Mechanical
Seal:<span style="mso-spacerun: yes">  </span>Carbon-steel rotating ring,
stainless-steel spring, ceramic seat, and rubber bellows and gasket.<span
style="mso-spacerun: yes">  </span>Include water slinger on shaft between motor
and seal.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'>       </span>Pump
Bearings:<span style="mso-spacerun: yes">  </span>Oil-lubricated,
bronze-journal or ball type.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'>       </span>Shaft
Coupling:<span style="mso-spacerun: yes">  </span>Flexible, capable of
absorbing torsional vibration and shaft misalignment.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>8.<span style='mso-tab-count:1'>       </span>Motor:<span
style="mso-spacerun: yes">  </span>Single speed, with built-in thermal-overload
protection; grease-lubricated ball bearings; and resiliently mounted to pump
casing.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain subparagraph above for
standard-design motor or below for energy-efficient-design motor.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>9.<span style='mso-tab-count:1'>       </span>Motor:<span
style="mso-spacerun: yes">  </span>Energy-efficient design; single speed, with
built-in thermal-overload protection; grease-lubricated ball bearings; and
resiliently mounted to pump casing.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain below with one of two
subparagraphs above.<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'>       </span>Motor
Size:<span style="mso-spacerun: yes">  </span>For motors larger than 1/2 hp,
select motor size that will not overload through full range of pump performance
curve.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.6<span style='mso-tab-count:1'>          </span>VERTICAL
IN-LINE PUMPS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Description:<span
style="mso-spacerun: yes">  </span>Vertical, in-line, separately coupled pump;
rated for 175-psig (1200-kPa) minimum working pressure and minimum continuous
water temperature of 225 deg&nbsp;F (107&nbsp;deg&nbsp;C); and complying with
HI&nbsp;1.1-1.5 for in-line centrifugal pumps.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Construction:<span
style="mso-spacerun: yes">  </span>Radially split, all-bronze casing.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Impeller:<span
style="mso-spacerun: yes">  </span>ASTM&nbsp;B&nbsp;584, cast bronze; statically
and dynamically balanced, closed, overhung, single suction, and keyed to shaft.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>       </span>Shaft
and Sleeve:<span style="mso-spacerun: yes">  </span>Steel shaft, with
oil-lubricated copper sleeve.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain subparagraph above or below.<span
style="mso-spacerun: yes">  </span>If retaining below, verify availability with
manufacturer.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>       </span>Shaft
and Sleeve:<span style="mso-spacerun: yes">  </span>Stainless-steel shaft, with
oil-lubricated copper sleeve.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'>       </span>Mechanical
Seal:<span style="mso-spacerun: yes">  </span>Carbon-steel rotating ring,
stainless-steel spring, ceramic seat, and rubber bellows and gasket.<span
style="mso-spacerun: yes">  </span>Include water slinger on shaft between motor
and seal.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'>       </span>Pump
Bearings:<span style="mso-spacerun: yes">  </span>Oil-lubricated,
bronze-journal or ball type.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'>       </span>Shaft
Coupling:<span style="mso-spacerun: yes">  </span>Flexible, capable of
absorbing torsional vibration and shaft misalignment.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>8.<span style='mso-tab-count:1'>       </span>Motor:<span
style="mso-spacerun: yes">  </span>Single speed, with built-in thermal-overload
protection; grease-lubricated ball bearings; and directly mounted to pump
casing.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain subparagraph above for
standard-design motor or below for energy-efficient-design motor.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>9.<span style='mso-tab-count:1'>       </span>Motor:<span
style="mso-spacerun: yes">  </span>Energy-efficient design; single speed, with
built-in thermal-overload protection; grease-lubricated ball bearings; and
directly mounted to pump casing.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain two subparagraphs below with one
of two subparagraphs above.<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'>       </span>Motor
Size:<span style="mso-spacerun: yes">  </span>For motors larger than 1/2 hp,
select motor size that will not overload through full range of pump performance
curve.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'>       </span>Lifting
and Supporting Lug:<span style="mso-spacerun: yes">  </span>Directly mounted in
top of motor enclosure.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 3 - EXECUTION<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.1<span style='mso-tab-count:1'>          </span>EXAMINATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Examine
roughing-in of water distribution piping to verify actual locations of
connections before pump installation.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.2<span style='mso-tab-count:1'>          </span>INSTALLATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Install
pumps according to manufacturer's written instructions and with access for
periodic maintenance, including removing motors, impellers, couplings, and
accessories.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Support
pumps and piping so weight of piping is not supported by pumps.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete paragraph below if horizontal
in-line pumps are specified and are small.<span style="mso-spacerun: yes"> 
</span>Circulators do not require separate support.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Suspend
horizontal in-line pumps independent of piping.<span style="mso-spacerun:
yes">  </span>Use continuous-thread hanger rods and vibration isolation hangers
of sufficient size to support pump weight.<span style="mso-spacerun: yes"> 
</span>Fabricate brackets or supports as required.<span style="mso-spacerun:
yes">  </span>Refer to Division&nbsp;15 Section &quot;Hangers and
Supports&quot; for materials.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Suspend
vertical in-line pumps independent of piping.<span style="mso-spacerun: yes"> 
</span>Use continuous-thread hanger rods and vibration isolation hangers of
sufficient size to support pump weight.<span style="mso-spacerun: yes"> 
</span>Refer to Division&nbsp;15 Section &quot;Hangers and Supports&quot; for
materials.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.3<span style='mso-tab-count:1'>          </span>CONNECTIONS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Coordinate piping installation and
specialty arrangement requirements with schematics on Drawings.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Piping
installation requirements are specified in other Division&nbsp;15
Sections.<span style="mso-spacerun: yes">  </span>Drawings indicate general
arrangement of piping and specialties.<span style="mso-spacerun: yes"> 
</span>The following are specific connection requirements:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Connect
water distribution piping to pumps.<span style="mso-spacerun: yes"> 
</span>Install suction and discharge pipe equal to or greater than size of pump
nozzles.<span style="mso-spacerun: yes">  </span>Refer to Division&nbsp;15
Section &quot;Water Distribution Piping.&quot;<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Install
shutoff valve and strainer on suction side of pumps, and check valve and
throttling valve on discharge side of pumps.<span style="mso-spacerun: yes"> 
</span>Install valves same size as connected piping.<span style="mso-spacerun:
yes">  </span>Refer to Division&nbsp;15 Section &quot;Valves&quot; for
general-duty valves and Division&nbsp;15 Section &quot;Plumbing
Specialties&quot; for strainers.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>       </span>Install
pressure gages at suction and discharge of pumps.<span style="mso-spacerun:
yes">  </span>Install at integral pressure-gage tappings where provided or
install pressure-gage connectors in suction and discharge piping around
pumps.<span style="mso-spacerun: yes">  </span>Refer to Division&nbsp;15
Section &quot;Meters and Gages&quot; for pressure gages and gage connectors.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Electrical
wiring and connections are specified in Division&nbsp;16 Sections.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Ground
equipment.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Tighten
electrical connectors and terminals according to manufacturer's published
torque-tightening values.<span style="mso-spacerun: yes">  </span>If
manufacturer's torque values are not indicated, use those specified in
UL&nbsp;486A and UL&nbsp;486B.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.4<span style='mso-tab-count:1'>          </span>COMMISSIONING<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Check
suction piping connections for tightness.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Clean
strainers on suction piping.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Controls:<span
style="mso-spacerun: yes">  </span>Set for automatic starting and stopping
operation.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Final
Checks before Starting:<span style="mso-spacerun: yes">  </span>Perform the
following preventive maintenance operations:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Lubricate
oil-lubricated-type bearings.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Verify
that pump is free to rotate by hand and that pump for handling hot liquids is
free to rotate with pump hot and cold.<span style="mso-spacerun: yes"> 
</span>Do not operate pump if it is bound or drags, until cause of trouble is
determined and corrected.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>       </span>Verify
that pump controls are correct for required application.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Starting
procedure for pumps is as follows:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Prime
pump by opening suction valves and closing drains, and prepare pump for
operation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Open
circulating line valve if pump should not be operated against dead shutoff.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>       </span>Start
motor.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>       </span>Open
discharge valve slowly.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'>       </span>Check
general mechanical operation of pump and motor.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'>       </span>Close
circulating line valve once there is sufficient flow through pump to prevent
overheating.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.5<span style='mso-tab-count:1'>          </span>DEMONSTRATION<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete this Article if not required.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Engage
a factory-authorized service representative to train Owner's maintenance
personnel to adjust, operate, and maintain pumps as specified below:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Train
Owner's maintenance personnel on procedures and schedules for starting and
stopping, troubleshooting, servicing, and maintaining pumps.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Review
data in maintenance manuals.<span style="mso-spacerun: yes">  </span>Refer to
Division&nbsp;1 Section &quot;Contract Closeout.&quot;<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete subpara above or below depending
on which section is retained in Division&nbsp;1.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>       </span>Review
data in maintenance manuals.<span style="mso-spacerun: yes">  </span>Refer to
Division&nbsp;1 Section &quot;Operation and Maintenance Data.&quot;<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>       </span>Schedule
training with Owner with at least seven days' advance notice.<o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'>END OF SECTION 15441<o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='font-size:20.0pt;mso-bidi-font-size:10.0pt;
color:black'><a href="15000.htm"><span style='text-decoration:none;text-underline:
none'>Back</span></a></span><span style='color:black'><o:p></o:p></span></p>

</div>

</body>

</html>
