<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./15815_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>JoseH</o:Author>
  <o:LastAuthor>sg</o:LastAuthor>
  <o:Revision>4</o:Revision>
  <o:TotalTime>7</o:TotalTime>
  <o:LastPrinted>2000-12-19T20:15:00Z</o:LastPrinted>
  <o:Created>2000-12-20T18:32:00Z</o:Created>
  <o:LastSaved>2000-12-20T19:27:00Z</o:LastSaved>
  <o:Pages>5</o:Pages>
  <o:Words>2638</o:Words>
  <o:Characters>15042</o:Characters>
  <o:Company>CEBNMS</o:Company>
  <o:Lines>125</o:Lines>
  <o:Paragraphs>30</o:Paragraphs>
  <o:CharactersWithSpaces>18472</o:CharactersWithSpaces>
  <o:Version>9.3821</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
a:link, span.MsoHyperlink
	{color:blue;
	text-decoration:underline;
	text-underline:single;}
a:visited, span.MsoHyperlinkFollowed
	{color:purple;
	text-decoration:underline;
	text-underline:single;}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./15815_files/header.htm") h1;
	mso-footer:url("./15815_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US link=blue vlink=purple style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Copyright 1996, The American Institute
of Architects (AIA)<o:p></o:p></span></p>

<p class=ST><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=ST><span style='color:black'>SECTION 15815 - METAL DUCTS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>This Section uses the term
Architect.<span style="mso-spacerun: yes">  </span>Change this term as
necessary to match the actual term used to identify the design professional as defined
in the General and Supplementary Conditions.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 1 - GENERAL<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.1<span style='mso-tab-count:1'>          </span>RELATED
DOCUMENTS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Drawings
and general provisions of the Contract, including General and Supplementary
Conditions and Division&nbsp;1 Specification Sections, apply to this Section.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.2<span style='mso-tab-count:1'>          </span>SUMMARY<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>This
Section includes rectangular, round, and flat-oval metal ducts and plenums for
heating, ventilating, and air-conditioning systems in pressure classes from
minus 2- to plus 10-inch wg.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Related
Sections include the following:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>List below only products, construction,
and equipment for this Project that the reader might expect to find in this
Section but are specified elsewhere.<span style="mso-spacerun: yes"> 
</span>Verify that Section titles listed below are correct for this Project's
Specifications because Section titles may have changed since this Section was
updated.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Division&nbsp;7
Section &quot;Joint Sealants&quot; for fire-resistant sealants for use around
duct penetrations and fire-damper installations in fire-rated floors,
partitions, and walls.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Division&nbsp;15
Section &quot;Control Systems Equipment&quot; for automatic volume-control
dampers and operators.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>       </span>Division&nbsp;15
Section &quot;Testing, Adjusting, and Balancing&quot; for air balancing and
final adjusting of manual-volume dampers.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.3<span style='mso-tab-count:1'>          </span>DEFINITIONS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Thermal
Conductivity and Apparent Thermal Conductivity (k-Value):<span
style="mso-spacerun: yes">  </span>As defined in ASTM&nbsp;C&nbsp;168.<span
style="mso-spacerun: yes">  </span>In this Section, these values are the result
of the formula Btu x in./h x sq. ft. x deg&nbsp;F or W/m x K at the temperature
differences specified.<span style="mso-spacerun: yes">  </span>Values are
expressed as Btu or W.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Example:<span
style="mso-spacerun: yes">  </span>Apparent Thermal Conductivity
(k-Value):<span style="mso-spacerun: yes">  </span>0.26 or 0.037.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.4<span style='mso-tab-count:1'>          </span>SYSTEM
DESCRIPTION<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Use this Article to convey basic design
intent.<span style="mso-spacerun: yes">  </span>Delete if Drawings show enough
detail to clarify intent.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Duct
system design, as indicated, has been used to select and size air-moving and
-distribution equipment and other components of air system.<span
style="mso-spacerun: yes">  </span>Changes to layout or configuration of duct
system must be specifically approved in writing by Architect.<span
style="mso-spacerun: yes">  </span>Accompany requests for layout modifications
with calculations showing that proposed layout will provide original design
results without increasing system total pressure.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.5<span style='mso-tab-count:1'>          </span>SUBMITTALS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Product
Data:<span style="mso-spacerun: yes">  </span>For duct liner and sealing
materials.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Detailed Shop Drawings are a cost factor
for Contractor and require considerable time for review.<span
style="mso-spacerun: yes">  </span>Require them only on complex projects.<span
style="mso-spacerun: yes">  </span>Omit them if Contract Drawings show enough
detail.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Shop
Drawings:<span style="mso-spacerun: yes">  </span>Show details of the
following:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Fabrication,
assembly, and installation, including plans, elevations, sections, components,
and attachments to other work.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Duct
layout indicating pressure classifications and sizes on plans.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>       </span>Fittings.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>       </span>Reinforcement
and spacing.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'>       </span>Seam
and joint construction.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'>       </span>Penetrations
through fire-rated and other partitions.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'>       </span>Hangers
and supports, including methods for building attachment, vibration isolation,
seismic restraints, and duct attachment.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain paragraph below if Drawings do
not include detailed reflected ceiling plans or if Project involves unusual
coordination requirements.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Field
Test Reports:<span style="mso-spacerun: yes">  </span>Indicate and interpret
test results for compliance with performance requirements.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Record
Drawings:<span style="mso-spacerun: yes">  </span>Indicate actual routing,
fitting details, reinforcement, support, and installed accessories and devices.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.6<span style='mso-tab-count:1'>          </span>QUALITY
ASSURANCE<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain paragraph below if welding
procedures and operator qualification certifications are required.<span
style="mso-spacerun: yes">  </span>Generally this welding does not require
certification.<span style="mso-spacerun: yes">  </span>Welding is required for
kitchen range and dishwasher hoods, some material-handling exhaust systems, and
some higher pressure classifications.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Paragraph below is applicable to systems
that serve spaces of more than 25,000 sq. ft. (2322 sq. m) or serve buildings
more than three stories high, regardless of size; as listed in NFPA&nbsp;90A.<o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Comply
with NFPA&nbsp;90A, &quot;Installation of Air Conditioning and Ventilating
Systems,&quot; unless otherwise indicated.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.7<span style='mso-tab-count:1'>          </span>DELIVERY,
STORAGE, AND HANDLING<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Deliver
sealant and firestopping materials to site in original unopened containers or
bundles with labels indicating manufacturer, product name and designation,
color, expiration period for use, pot life, curing time, and mixing
instructions for multicomponent materials.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Store
and handle sealant and firestopping materials according to manufacturer's
written recommendations.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 2 - PRODUCTS<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.1<span style='mso-tab-count:1'>          </span>SHEET
METAL MATERIALS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Galvanized steel with
ASTM&nbsp;A&nbsp;653/A&nbsp;653M, G60 (Z180) coating is also commonly
available.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Galvanized,
Sheet Steel:<span style="mso-spacerun: yes">  </span>Lock-forming quality; ASTM&nbsp;A&nbsp;653/A&nbsp;653M,
G90 coating designation; mill-phosphatized finish for surfaces of ducts exposed
to view.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Stainless
Steel:<span style="mso-spacerun: yes"> 
</span>ASTM&nbsp;A&nbsp;480/A&nbsp;480M, Type&nbsp;316, sheet form with
No.&nbsp;4 finish for surfaces of ducts exposed to view; and Type&nbsp;304,
sheet form with No.&nbsp;1 finish for concealed ducts.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Reinforcement
Shapes and Plates:<span style="mso-spacerun: yes">  </span>Galvanized steel
reinforcement where installed on galvanized, sheet metal ducts; compatible
materials for aluminum and stainless-steel ducts.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>       </span>Tie
Rods:<span style="mso-spacerun: yes">  </span>Galvanized steel, 1/4-inch<span
style="mso-spacerun: yes">  </span>minimum diameter for 36-inch length or less;
3/8-inch minimum diameter for lengths longer than 36 inches .<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.2<span style='mso-tab-count:1'>          </span>SEALANT
MATERIALS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Joint
and Seam Sealants, General:<span style="mso-spacerun: yes">  </span>The term
&quot;sealant&quot; is not limited to materials of adhesive or mastic nature
but includes tapes and combinations of open-weave fabric strips and mastics.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Duct tape has limitations as a method of
joint and seam sealing, particularly in terms of aging.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Joint
and Seam Tape:<span style="mso-spacerun: yes">  </span>2 inches wide;
glass-fiber fabric reinforced.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Refer to SMACNA's &quot;HVAC Duct
Construction Standards Metal and Flexible&quot; for a detailed discussion on
seam and joint sealing methods and their applications.<span
style="mso-spacerun: yes">  </span>Three subparagraphs below are proprietary
systems.<span style="mso-spacerun: yes">  </span>Edit to suit Project.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Tape
Sealing System:<span style="mso-spacerun: yes">  </span>Woven-fiber tape
impregnated with a gypsum mineral compound and a modified acrylic/silicone
activator to react exothermically with tape to form a hard, durable, airtight
seal.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>       </span>Joint
and Seam Sealant:<span style="mso-spacerun: yes">  </span>One-part, nonsag, solvent-release-curing,
polymerized butyl sealant, formulated with a minimum of 75 percent solids.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>       </span>Flanged
Joint Mastics:<span style="mso-spacerun: yes">  </span>One-part, acid-curing,
silicone, elastomeric joint sealants, complying with ASTM&nbsp;C&nbsp;920,
Type&nbsp;S, Grade&nbsp;NS, Class&nbsp;25, Use&nbsp;O.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.3<span style='mso-tab-count:1'>          </span>HANGERS
AND SUPPORTS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Select building attachment methods with
care.<span style="mso-spacerun: yes">  </span>A safety factor of four or five
(based on ultimate failure) is practical unless it can be shown that few
unpredictable variables exist and quality control is disciplined.<span
style="mso-spacerun: yes">  </span>Verify attachment selection with structural
engineer.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Building
Attachments:<span style="mso-spacerun: yes">  </span>Concrete inserts,
powder-actuated fasteners, or structural-steel fasteners appropriate for
building materials.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Use
powder-actuated concrete fasteners for standard-weight aggregate concretes or
for slabs more than 4 inches thick.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Exception:<span
style="mso-spacerun: yes">  </span>Do not use powder-actuated concrete
fasteners for lightweight-aggregate concretes or for slabs less than 4
inches<span style="mso-spacerun: yes">  </span>thick.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Hanger
Materials:<span style="mso-spacerun: yes">  </span>Galvanized, sheet steel or
round, threaded steel rod.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Hangers
Installed in Corrosive Atmospheres:<span style="mso-spacerun: yes"> 
</span>Electrogalvanized, all-thread rod or galvanized rods with threads
painted after installation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Straps
and Rod Sizes:<span style="mso-spacerun: yes">  </span>Comply with SMACNA's
&quot;HVAC Duct Construction Standards--Metal and Flexible&quot; for sheet steel
width and thickness and for steel rod diameters.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Duct
Attachments:<span style="mso-spacerun: yes">  </span>Sheet metal screws, blind
rivets, or self-tapping metal screws; compatible with duct materials.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Trapeze
and Riser Supports:<span style="mso-spacerun: yes">  </span>Steel shapes
complying with ASTM&nbsp;A&nbsp;36/A&nbsp;36M.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Supports
for Galvanized-Steel Ducts:<span style="mso-spacerun: yes">  </span>Galvanized
steel shapes and plates.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Supports
for Stainless-Steel Ducts:<span style="mso-spacerun: yes"> 
</span>Stainless-steel support materials.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>       </span>Supports
for Aluminum Ducts:<span style="mso-spacerun: yes">  </span>Aluminum support
materials, unless materials are electrolytically separated from ductwork.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.4<span style='mso-tab-count:1'>          </span>RECTANGULAR
DUCT FABRICATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>General:<span
style="mso-spacerun: yes">  </span>Fabricate ducts, elbows, transitions,
offsets, branch connections, and other construction with galvanized, sheet
steel, according to SMACNA's &quot;HVAC Duct Construction Standards--Metal and Flexible.&quot;<span
style="mso-spacerun: yes">  </span>Comply with requirements for metal
thickness, reinforcing types and intervals, tie-rod applications, and joint
types and intervals.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Lengths:<span
style="mso-spacerun: yes">  </span>Fabricate rectangular ducts in lengths
appropriate to reinforcement and rigidity class required for pressure
classification.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Materials:<span
style="mso-spacerun: yes">  </span>Free from visual imperfections such as
pitting, seam marks, roller marks, stains, and discolorations.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Revise pressure classes below to suit
Project.<span style="mso-spacerun: yes">  </span>Delete if indicated on
Drawings.<span style="mso-spacerun: yes">  </span>Sheet metal contractors will
assume a default pressure class of 1-inch WG (250 Pa) if class is not
indicated.<o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Static-Pressure
Classifications:<span style="mso-spacerun: yes">  </span>Unless otherwise
indicated, construct ducts to the following:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Supply
Ducts:<span style="mso-spacerun: yes">  </span>3-inch wg.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Return
Ducts:<span style="mso-spacerun: yes">  </span>2-inch wg, negative pressure.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>       </span>Exhaust
Ducts:<span style="mso-spacerun: yes">  </span>2-inch wg, negative pressure.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Cross
Breaking or Cross Beading:<span style="mso-spacerun: yes">  </span>Cross break
or cross bead duct sides 19 inches and larger and 0.0359 inch thick or less,
with more than 10 sq. ft. of unbraced panel area, unless ducts are lined.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.5<span style='mso-tab-count:1'>          </span>SHOP
APPLICATION OF LINER IN RECTANGULAR DUCTS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Adhere
a single layer of indicated thickness of duct liner with 90 percent coverage of
adhesive at liner contact surface area.<span style="mso-spacerun: yes"> 
</span>Multiple layers of insulation to achieve indicated thickness are
prohibited.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Apply
adhesive to liner facing in direction of airflow not receiving metal nosing.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Butt
transverse joints without gaps and coat joint with adhesive.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Fold
and compress liner in corners of rectangular ducts or cut and fit to ensure
butted-edge overlapping.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Do
not apply liners in rectangular ducts with longitudinal joints, except at
corners of ducts, unless duct size and standard liner product dimensions make
longitudinal joints necessary.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete paragraph below if velocities do not
exceed 2500 fpm (12.7 m/s).<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>       </span>Apply
adhesive coating on longitudinal seams in ducts with air velocity of 2500 fpm.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Securing Specification below is for
ducts with velocities of 2500 fpm (12.7 m/s) and less.<span
style="mso-spacerun: yes">  </span>Caution should be used when designing lined
ducts with velocities greater than 2500 fpm (12.7 m/s).<span
style="mso-spacerun: yes">  </span>Refer to SMACNA for requirements.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>G.<span style='mso-tab-count:1'>      </span>Secure
liner with mechanical fasteners 4 inches from corners and at intervals not
exceeding 12 inches transversely around perimeter; at 3 inches from transverse
joints and at intervals not exceeding 18 inches longitudinally.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>H.<span style='mso-tab-count:1'>      </span>Secure
transversely oriented liner edges facing the airstream with metal nosings that
have either channel or &quot;Z&quot; profile or are integrally formed from duct
wall.<span style="mso-spacerun: yes">  </span>Fabricate edge facings at the
following locations:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Fan
discharge.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Intervals
of lined duct preceding unlined duct.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain subparagraph below if duct
velocities greater than 2500 fpm (12.7 m/s) are anticipated.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>       </span>Upstream
edges of transverse joints in ducts.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain paragraph below if duct
velocities greater than 4000 fpm (20.3 m/s) are anticipated; indicate location
of metal liner on Drawings.<span style="mso-spacerun: yes">  </span>Change to
solid metal liner for material-handling exhaust systems.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>I.<span style='mso-tab-count:1'>        </span>Secure
insulation liner with perforated sheet metal liner of same metal thickness as
specified for duct, secured to ducts with mechanical fasteners that maintain
metal liner distance from duct without compressing insulation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>       </span>Sheet
Metal Liner Perforations:<span style="mso-spacerun: yes">  </span>3/32-inch
diameter, with an overall open area of 23 percent.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>J.<span style='mso-tab-count:1'>       </span>Terminate
liner with duct buildouts installed in ducts to attach dampers, turning vane
assemblies, and other devices.<span style="mso-spacerun: yes"> 
</span>Fabricated buildouts (metal hat sections) or other buildout means are
optional; when used, secure buildouts to duct wall with bolts, screws, rivets,
or welds.<span style="mso-spacerun: yes">  </span>Terminate liner at fire
dampers at connection to fire-damper sleeve.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 3 - EXECUTION<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.1<span style='mso-tab-count:1'>          </span>DUCT
INSTALLATION, GENERAL<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Coordinate duct installation and accessory
arrangement with schematics on Drawings and with requirements specified.<span
style="mso-spacerun: yes">  </span>If Drawings are explicit enough, these
requirements may be reduced or omitted.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Duct
installation requirements are specified in other Division&nbsp;15
Sections.<span style="mso-spacerun: yes">  </span>Drawings indicate general
arrangement of ducts, fittings, and accessories.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Construct
and install each duct system for the specific duct pressure classification
indicated.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Install
ducts with fewest possible joints.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Install
fabricated fittings for changes in directions, changes in size and shape, and
connections.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Install
couplings tight to duct wall surface with a minimum of projections into duct.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>       </span>Install
ducts, unless otherwise indicated, vertically and horizontally, parallel and
perpendicular to building lines; avoid diagonal runs.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>G.<span style='mso-tab-count:1'>      </span>Install
ducts close to walls, overhead construction, columns, and other structural and
permanent enclosure elements of building.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>H.<span style='mso-tab-count:1'>      </span>Install
ducts with a clearance of 1 inch , plus allowance for insulation thickness.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>I.<span style='mso-tab-count:1'>        </span>Conceal
ducts from view in finished spaces.<span style="mso-spacerun: yes">  </span>Do
not encase horizontal runs in solid partitions, unless specifically indicated.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>J.<span style='mso-tab-count:1'>       </span>Coordinate
layout with suspended ceiling, fire- and smoke-control dampers, lighting
layouts, and similar finished work.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>K.<span style='mso-tab-count:1'>      </span>Non-Fire-Rated
Partition Penetrations:<span style="mso-spacerun: yes">  </span>Where ducts
pass through interior partitions and exterior walls, and are exposed to view,
conceal space between construction opening and duct or duct insulation with
sheet metal flanges of same metal thickness as duct.<span style="mso-spacerun:
yes">  </span>Overlap opening on four sides by at least 1-1/2 inches.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Verify that Section titles listed below
are correct for this Project's Specifications because Section titles may have
changed since this Section was updated.<o:p></o:p></span></p>

<p class=P1><span style='color:black'>L.<span style='mso-tab-count:1'>       </span>Fire-Rated
Partition Penetrations:<span style="mso-spacerun: yes">  </span>Where ducts
pass through interior partitions and exterior walls, install appropriately
rated fire damper, sleeve, and firestopping sealant.<span style="mso-spacerun:
yes">  </span>Fire and smoke dampers are specified in Division&nbsp;15 Section
&quot;Duct Accessories.&quot;<span style="mso-spacerun: yes">  </span>Firestopping
materials and installation methods are specified in Division&nbsp;7 Section
&quot;Firestopping.&quot;<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.1<span style='mso-tab-count:1'>          </span>SEAM
AND JOINT SEALING<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>General:<span
style="mso-spacerun: yes">  </span>Seal duct seams and joints according to the
duct pressure class indicated and as described in SMACNA's &quot;HVAC Duct
Construction Standards--Metal and Flexible.&quot;<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Sealing ducts in pressure
classifications less than 2-inch WG (500 Pa) is not required by SMACNA's
&quot;HVAC Duct Construction Standards Metal and Flexible.&quot;<span
style="mso-spacerun: yes">  </span>If sealing ducts is required, retain or
revise paragraph below.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Pressure
Classification Less Than 2-Inch wg:<span style="mso-spacerun: yes"> 
</span>Transverse joints.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Seal
externally insulated ducts before insulation installation.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.2<span style='mso-tab-count:1'>          </span>HANGING
AND SUPPORTING<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Wire hanger materials may be an
acceptable option.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Install
rigid round, rectangular, and flat-oval metal duct with support systems
indicated in SMACNA's &quot;HVAC Duct Construction Standards--Metal and
Flexible.&quot;<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Support
horizontal ducts within 24 inches of each elbow and within 48 inches of each
branch intersection.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Support
vertical ducts at a maximum interval of 16 feet and at each floor.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Install
upper attachments to structures with an allowable load not exceeding one-fourth
of failure (proof-test) load.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Install
concrete inserts before placing concrete.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Do not use powder-actuated concrete
fasteners for lightweight-aggregate concretes or for slabs less than 4 inches
(100 mm) thick.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>       </span>Install
powder-actuated concrete fasteners after concrete is placed and completely
cured.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.3<span style='mso-tab-count:1'>          </span>CONNECTIONS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Paragraph below is for conventional
connections not exposed to weather, high heat, or corrosive agents.<span
style="mso-spacerun: yes">  </span>Verify that Section title listed is correct
for this Project's Specifications because Section title may have changed since this
Section was updated.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Connect
equipment with flexible connectors according to Division&nbsp;15 Section
&quot;Duct Accessories.&quot;<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>For
branch, outlet and inlet, and terminal unit connections, comply with SMACNA's
&quot;HVAC Duct Construction Standards--Metal and Flexible.&quot;<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.4<span style='mso-tab-count:1'>          </span>FIELD
QUALITY CONTROL<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Leakage tests are an added cost to
system installation.<span style="mso-spacerun: yes">  </span>SMACNA does not
recommend testing ducts constructed to 3-inch WG (750-pa) classification or
lower.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Disassemble,
reassemble, and seal segments of systems as required to accommodate leakage
testing and as required for compliance with test requirements.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Conduct
tests, in presence of Architect, at static pressures equal to maximum design
pressure of system or section being tested.<span style="mso-spacerun: yes"> 
</span>If pressure classifications are not indicated, test entire system at
maximum system design pressure.<span style="mso-spacerun: yes">  </span>Do not
pressurize systems above maximum design operating pressure.<span
style="mso-spacerun: yes">  </span>Give seven days' advance notice for testing.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Determine
leakage from entire system or section of system by relating leakage to surface
area of test section.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Select paragraph above or below.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Maximum
Allowable Leakage:<span style="mso-spacerun: yes">  </span>Comply with
requirements for Leakage Classification 3 for round and flat-oval ducts,
Leakage Classification 12 for rectangular ducts in pressure classifications
less than and equal to 2-inch wg (both positive and negative pressures), and
Leakage Classification 6 for pressure classifications from 2- to 10-inch wg.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Remake
leaking joints and retest until leakage is less than maximum allowable.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>If testing, adjusting, and balancing of
systems are required, include Division&nbsp;15 Section &quot;Testing,
Adjusting, and Balancing.&quot;Testing, Adjusting, and Balancing.&quot;<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>       </span>Leakage
Test:<span style="mso-spacerun: yes">  </span>Perform tests according to
SMACNA's &quot;HVAC Air Duct Leakage Test Manual.&quot;<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.5<span style='mso-tab-count:1'>          </span>ADJUSTING<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Adjust
volume-control dampers in ducts, outlets, and inlets to achieve design airflow.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Select paragraph above or below.<span
style="mso-spacerun: yes">  </span>Verify that Section title listed below is
correct for this Project's Specifications because Section title may have
changed since this Section was updated.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Refer
to Division&nbsp;15 Section &quot;Testing, Adjusting, and Balancing&quot; for
detailed procedures.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.6<span style='mso-tab-count:1'>          </span>CLEANING<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>After
completing system installation, including outlet fittings and devices, inspect
the system.<span style="mso-spacerun: yes">  </span>Vacuum ducts before final
acceptance to remove dust and debris.<o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'>END OF SECTION 15815<o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='font-size:20.0pt;mso-bidi-font-size:10.0pt;
color:black'><a href="15000.htm"><span style='text-decoration:none;text-underline:
none'>Back</span></a></span><span style='color:black'><o:p></o:p></span></p>

</div>

</body>

</html>
