<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./15990_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>JoseH</o:Author>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>34</o:TotalTime>
  <o:LastPrinted>2000-12-19T21:49:00Z</o:LastPrinted>
  <o:Created>2001-02-15T00:05:00Z</o:Created>
  <o:LastSaved>2001-02-15T00:05:00Z</o:LastSaved>
  <o:Pages>11</o:Pages>
  <o:Words>3598</o:Words>
  <o:Characters>20509</o:Characters>
  <o:Company>CEBNMS</o:Company>
  <o:Lines>170</o:Lines>
  <o:Paragraphs>41</o:Paragraphs>
  <o:CharactersWithSpaces>25186</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./15990_files/header.htm") h1;
	mso-footer:url("./15990_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:438457225;
	mso-list-type:hybrid;
	mso-list-template-ids:-151987332 -2141796834 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l0:level1
	{mso-level-start-at:9;
	mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
@list l1
	{mso-list-id:577398174;
	mso-list-type:hybrid;
	mso-list-template-ids:1922069364 -1891082934 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l1:level1
	{mso-level-start-at:4;
	mso-level-number-format:alpha-upper;
	mso-level-tab-stop:43.65pt;
	mso-level-number-position:left;
	margin-left:43.65pt;
	text-indent:-29.25pt;}
@list l2
	{mso-list-id:1618566796;
	mso-list-type:hybrid;
	mso-list-template-ids:-1551835246 1844742276 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l2:level1
	{mso-level-start-at:3;
	mso-level-number-format:alpha-lower;
	mso-level-tab-stop:100.5pt;
	mso-level-number-position:left;
	margin-left:100.5pt;
	text-indent:-28.5pt;}
ol
	{margin-bottom:0in;}
ul
	{margin-bottom:0in;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Copyright 1995, The American Institute
of Architects (AIA)<o:p></o:p></span></p>

<p class=ST><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=ST><span style='color:black'>SECTION 15990 - TESTING, ADJUSTING, AND
BALANCING<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>This Section uses the term
Architect.<span style="mso-spacerun: yes">  </span>Change this term as
necessary to match the actual term used to identify the design professional as
defined in the General and Supplementary Conditions.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 1 - GENERAL<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.1<span style='mso-tab-count:1'>    </span>RELATED
DOCUMENTS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Drawings
and general provisions of the Contract, including General and Supplementary
Conditions and Division&nbsp;1 Specification Sections, apply to this Section.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.2<span style='mso-tab-count:1'>    </span>SUMMARY<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Communicate design assumptions,
calculations, and conditions (both environmental and systems' output), and
philosophies and assumptions about system and equipment controls to the
Contractor.<span style="mso-spacerun: yes">  </span>See Evaluations for discussion.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>This
Section includes testing, adjusting, and balancing HVAC systems to produce
design objectives, including the following:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Balancing
water flow within distribution systems, including submains, branches, and
terminals, to indicated quantities according to specified tolerances.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Measuring
electrical performance of HVAC equipment.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Setting
quantitative performance of HVAC equipment.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Verifying
that automatic control devices are functioning properly.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Measuring
sound and vibration.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>Reporting
results of the activities and procedures specified in this Section.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Related
Sections include the following:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>List below only products and equipment
for this Project that the reader might expect to find in this Section but are
specified elsewhere.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Testing
and adjusting requirements unique to particular systems and equipment are
included in the Sections that specify those systems and equipment.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Field
quality-control testing to verify that workmanship quality for system and
equipment installation is specified in system and equipment Sections.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.3<span style='mso-tab-count:1'>    </span>DEFINITIONS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>The following definitions are
paraphrased from the 1995 ASHRAE HANDBOOK &quot;HVAC Applications,&quot;
Chapter&nbsp;34; ASHRAE's &quot;Terminology of HVAC&amp;R&quot;; and
ASHRAE&nbsp;111.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Adjust:<span
style="mso-spacerun: yes">  </span>To regulate fluid flow rate and air patterns
at the terminal equipment, such as to reduce pump speed or adjust a balancing
valve.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Balance:<span
style="mso-spacerun: yes">  </span>To proportion flows within the distribution
system, including submains, branches, and terminals, according to design
quantities.<o:p></o:p></span></p>

<p class=P1 style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Procedure:<span
style="mso-spacerun: yes">  </span>An approach to and execution of a sequence
of work operations to yield repeatable results.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1 style='margin-left:43.65pt;text-indent:-29.25pt;mso-list:l1 level1 lfo1;
tab-stops:list 43.65pt'><![if !supportLists]><span style='color:black'>D.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Report Forms:<span
style="mso-spacerun: yes">  </span>Test data sheets for recording test data in
logical order.<o:p></o:p></span></p>

<p class=P1 style='margin-left:.2in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Static
Head:<span style="mso-spacerun: yes">  </span>The pressure due to the weight of
the fluid above the point of measurement.<span style="mso-spacerun: yes"> 
</span>In a closed system, static head is equal on both sides of the pump.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>    </span>Suction
Head:<span style="mso-spacerun: yes">  </span>The height of fluid surface above
the centerline of the pump on the suction side.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>G.<span style='mso-tab-count:1'>    </span>System
Effect:<span style="mso-spacerun: yes">  </span>A phenomenon that can create
undesired or unpredicted conditions that cause reduced capacities in all or
part of a system.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>H.<span style='mso-tab-count:1'>    </span>System
Effect Factors:<span style="mso-spacerun: yes">  </span>Allowances used to
calculate a reduction of the performance ratings of a pump when installed under
conditions different from those presented when the fan was performance tested.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>I.<span style='mso-tab-count:1'>    </span>Terminal:<span
style="mso-spacerun: yes">  </span>A point where the controlled medium, such as
fluid or energy, enters or leaves the distribution system.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>J.<span style='mso-tab-count:1'>       </span>Test:<span
style="mso-spacerun: yes">  </span>A procedure to determine quantitative
performance of a system or equipment.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>K.<span style='mso-tab-count:1'>    </span>Testing,
Adjusting, and Balancing Agent:<span style="mso-spacerun: yes">  </span>The entity
responsible for performing and reporting the testing, adjusting, and balancing
procedures.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain acronyms and abbreviations that
remain after this Section has been edited for Project.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>L.<span style='mso-tab-count:1'>       </span>CTI:<span
style="mso-spacerun: yes">  </span>Cooling Tower Institute.<o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.4<span style='mso-tab-count:1'>    </span>SUBMITTALS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Adjust time in 3 paragraphs below to
suit Project.<span style="mso-spacerun: yes">  </span>See Editing Instruction
No.&nbsp;1 in the Evaluations for timing of Submittal requirements.<span
style="mso-spacerun: yes">  </span>Coordinate below with Division&nbsp;1 Sections.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete paragraph below if no
quality-assurance requirements are included for testing, adjusting, and
balancing agent.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Quality-Assurance
Submittals:<span style="mso-spacerun: yes">  </span>Within 30 days from the
Contractor's Notice to Proceed, submit 2 copies of evidence that the testing,
adjusting, and balancing Agent and this Project's testing, adjusting, and
balancing team members meet the qualifications specified in the &quot;Quality
Assurance&quot; Article below.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Contract
Documents Examination Report:<span style="mso-spacerun: yes">  </span>Within 45
days from the Contractor's Notice to Proceed, submit 2 copies of the Contract
Documents review report as specified in Part&nbsp;3 of this Section.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Strategies
and Procedures Plan:<span style="mso-spacerun: yes">  </span>Within 60 days
from the Contractor's Notice to Proceed, submit 2 copies of the testing,
adjusting, and balancing strategies and step-by-step procedures as specified in
Part&nbsp;3 &quot;Preparation&quot; Article below.<span style="mso-spacerun:
yes">  </span>Include a complete set of report forms intended for use on this
Project.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Specify reports required because of
editing procedures in Part&nbsp;3 of this Section.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>Certified
Testing, Adjusting, and Balancing Reports:<span style="mso-spacerun: yes"> 
</span>Submit 2 copies of reports prepared, as specified in this Section, on
approved forms certified by the testing, adjusting, and balancing Agent.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete paragraph below if standard
report forms from AABC, NEBB, or SMACNA are required.<span style="mso-spacerun:
yes">  </span>Retain paragraph below for verification purposes, if
desired.<span style="mso-spacerun: yes">  </span>Report contents are specified
in Part&nbsp;3 of this Section.<o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>    </span>Sample
Report Forms:<span style="mso-spacerun: yes">  </span>Submit 2 sets of sample
testing, adjusting, and balancing report forms.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Warranty Submittals should be forwarded
to the Owner for review and approval by the Owner's legal counsel.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>    </span>Warranty:<span
style="mso-spacerun: yes">  </span>Submit 2 copies of special warranty
specified in the &quot;Warranty&quot; Article below.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.5<span style='mso-tab-count:1'>    </span>QUALITY
ASSURANCE<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Select 1 of 3 paragraphs below.<span
style="mso-spacerun: yes">  </span>Delete all if certified agents are not
available or Project scope does not justify this requirement.<o:p></o:p></span></p>

<p class=P1 style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Testing,
Adjusting, and Balancing Conference:<span style="mso-spacerun: yes"> 
</span>Meet with the Owner's and the Architect's representatives on approval of
the testing, adjusting, and balancing strategies and procedures plan to develop
a mutual understanding of the details.<span style="mso-spacerun: yes"> 
</span>Ensure the participation of testing, adjusting, and balancing team
members, equipment manufacturers' authorized service representatives, HVAC
controls Installer, and other support personnel.<span style="mso-spacerun:
yes">  </span>Provide 7 days' advance notice of scheduled meeting time and
location.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Agenda
Items:<span style="mso-spacerun: yes">  </span>Include at least the following:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Submittal
distribution requirements.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Contract
Documents examination report.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Testing,
adjusting, and balancing plan.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Work
schedule and Project site access requirements.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Coordination
and cooperation of trades and subcontractors.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Coordination
of documentation and communication flow.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Certification
of Testing, Adjusting, and Balancing Reports:<span style="mso-spacerun: yes"> 
</span>Certify the testing, adjusting, and balancing field data reports.<span
style="mso-spacerun: yes">  </span>This certification includes the following:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Review
field data reports to validate accuracy of data and to prepare certified
testing, adjusting, and balancing reports.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Certify
that the testing, adjusting, and balancing team complied with the approved
testing, adjusting, and balancing plan and the procedures specified and
referenced in this Specification.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Select 1 of 4 paragraphs below.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Testing,
Adjusting, and Balancing Reports:<span style="mso-spacerun: yes">  </span>Use
testing, adjusting, and balancing Agent's standard forms approved by the Architect.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Select 1 of 2 paragraphs below.<span
style="mso-spacerun: yes">  </span>Requirements in paragraph below can be
imposed even if agent certification is not required.<span style="mso-spacerun:
yes">  </span>Delete both if Project scope does not justify requirements.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>Instrumentation
Type, Quantity, and Accuracy:<span style="mso-spacerun: yes">  </span>As
described in NEBB's &quot;Procedural Standards for Testing, Adjusting, and
Balancing of Environmental Systems,&quot; Section&nbsp;II, &quot;Required
Instrumentation for NEBB Certification.&quot;<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>    </span>Instrumentation
Calibration:<span style="mso-spacerun: yes">  </span>Calibrate instruments at
least every 6 months or more frequently if required by the instrument
manufacturer.<o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.6<span style='mso-tab-count:1'>    </span>PROJECT
CONDITIONS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Select 1 of 2 paragraphs below.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Full
Owner Occupancy:<span style="mso-spacerun: yes">  </span>The Owner will occupy
the site and existing building during the entire testing, adjusting, and
balancing period.<span style="mso-spacerun: yes">  </span>Cooperate with the
Owner during testing, adjusting, and balancing operations to minimize conflicts
with the Owner's operations.<o:p></o:p></span></p>

<p class=CMT><span style='color:black;mso-hide:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black;mso-hide:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black;mso-hide:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black;mso-hide:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black;mso-hide:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain below if Owner might occupy
completed areas of the building.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.7<span style='mso-tab-count:1'>    </span>COORDINATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Coordinate
the efforts of factory-authorized service representatives for systems and
equipment, HVAC controls installers, and other mechanics to operate HVAC
systems and equipment to support and assist testing, adjusting, and balancing
activities.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Notice:<span
style="mso-spacerun: yes">  </span>Provide 7 days' advance notice for each
test.<span style="mso-spacerun: yes">  </span>Include scheduled test dates and
times.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Perform
testing, adjusting, and balancing after leakage and pressure tests on water
distribution systems have been satisfactorily completed.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 2 - PRODUCTS (Not Applicable)<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 3 - EXECUTION<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.1<span style='mso-tab-count:1'>    </span>EXAMINATION<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>See Editing Instruction No.&nbsp;2 in
the Evaluations for discussion of Contract Documents review.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Examine
Contract Documents to become familiar with project requirements and to discover
conditions in systems' designs that may preclude proper testing, adjusting, and
balancing of systems and equipment.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Verify that subparagraph below is
correct for this Project.<span style="mso-spacerun: yes">  </span>Statement is
true if AIA standard documents are used correctly.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Contract
Documents are defined in the General and Supplementary Conditions of the
Contract.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Verify
that balancing devices, such as test ports, gage cocks, thermometer wells,
flow-control devices, balancing valves and fittings, are required by the
Contract Documents.<span style="mso-spacerun: yes">  </span>Verify that
quantities and locations of these balancing devices are accessible and
appropriate for effective balancing and for efficient system and equipment
operation.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Examine
approved submittal data of HVAC systems and equipment.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Examine
project record documents described in Division&nbsp;1 Section &quot;Project
Record Documents.&quot;<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>See Evaluations for discussion on design
data.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>Examine
Architect's and Engineer's design data, including HVAC system descriptions,
statements of design assumptions for environmental conditions and systems'
output, and statements of philosophies and assumptions about HVAC system and
equipment controls.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>    </span>Examine
equipment performance data, including pump curves.<span style="mso-spacerun:
yes">  </span>Relate performance data to project conditions and requirements,
including system effects that can create undesired or unpredicted conditions
that cause reduced capacities in all or part of a system.<span
style="mso-spacerun: yes">  </span>Calculate system effect factors to reduce
the performance ratings of HVAC equipment when installed under conditions different
from those presented when the equipment was performance tested at the
factory.<span style="mso-spacerun: yes">  </span>Compare this data with the
design data and installed conditions.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Coordinate requirements in system and
equipment Specification Sections with this Section.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>    </span>Examine
system and equipment installations to verify that they are complete and that
testing, cleaning, adjusting, and commissioning specified in individual
Specification Sections have been performed.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>G.<span style='mso-tab-count:1'>    </span>Examine
system and equipment test reports.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>H.<span style='mso-tab-count:1'>    </span>Examine
HVAC system and equipment installations to verify that indicated balancing
devices, such as test ports, gage cocks, thermometer wells, flow-control
devices, balancing valves and fittings, are properly installed, and their
locations are accessible and appropriate for effective balancing and for
efficient system and equipment operation.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>I.<span style='mso-tab-count:1'>    </span>Examine
systems for functional deficiencies that cannot be corrected by adjusting and
balancing.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>J.<span style='mso-tab-count:1'>    </span>Examine
strainers for clean screens and proper perforations.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>K.<span style='mso-tab-count:1'>    </span>Examine
3-way valves for proper installation for their intended function of diverting
or mixing fluid flows.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>L.<span style='mso-tab-count:1'>    </span>Examine
open-piping-system pumps to ensure absence of entrained air in the suction
piping.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>M.<span style='mso-tab-count:1'>    </span>Examine
equipment for installation and for properly operating safety interlocks and
controls.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>N.<span style='mso-tab-count:1'>    </span>Examine
automatic temperature system components to verify the following:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Valves,
and other controlled devices operate by the intended controller.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Valves
are in the position indicated by the controller.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Integrity
of valves for free and full operation and for tightness of fully closed and
fully open positions.<span style="mso-spacerun: yes">  </span><o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Automatic
modulating and shutoff valves, including 2-way valves and 3-way mixing and
diverting valves, are properly connected.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Thermostats
are located to avoid adverse effects of sunlight, drafts, and cold walls.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>Sensors
are located to sense only the intended conditions.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'> </span>Sequence
of operation for control modes is according to the Contract Documents.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>8.<span style='mso-tab-count:1'> </span>Controller
set points are set at design values.<span style="mso-spacerun: yes"> 
</span>Observe and record system reactions to changes in conditions.<span
style="mso-spacerun: yes">  </span>Record default set points if different from
design values.<o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l0 level1 lfo2;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>9.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Interlocked systems are
operating.<o:p></o:p></span></p>

<p class=P2 style='margin-left:.6in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>O.<span style='mso-tab-count:1'>    </span>Report
deficiencies discovered before and during performance of testing, adjusting,
and balancing procedures.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.2<span style='mso-tab-count:1'>    </span>PREPARATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Prepare
a testing, adjusting, and balancing plan that includes strategies and
step-by-step procedures.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Complete
system readiness checks and prepare system readiness reports.<span
style="mso-spacerun: yes">  </span>Verify the following:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Permanent
electrical power wiring is complete.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Hydronic
systems are filled, clean, and free of air.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Automatic
temperature-control systems are operational.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Equipment
and duct access doors are securely closed.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Isolating
and balancing valves are open and control valves are operational.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.3<span style='mso-tab-count:1'>    </span>GENERAL
TESTING AND BALANCING PROCEDURES<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Select 1 of 3 paragraphs below.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Cut
insulation, pipes, and equipment cabinets for installation of test probes to
the minimum extent necessary to allow adequate performance of procedures.<span
style="mso-spacerun: yes">  </span>After testing and balancing, close probe
holes and patch insulation with new materials identical to those removed.<span
style="mso-spacerun: yes">  </span>Restore vapor barrier and finish according
to the insulation Specifications for this Project.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Mark
equipment settings with paint or other suitable, permanent identification
material, including valve indicators, fan-speed-control levers, and similar
controls and devices, to show final settings.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.4<span style='mso-tab-count:1'>    </span>FUNDAMENTAL
PROCEDURES FOR HYDRONIC SYSTEMS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Prepare
test reports with pertinent design data and number in sequence starting at pump
to end of system.<span style="mso-spacerun: yes">  </span>Check the sum of
branch-circuit flows against approved pump flow rate.<span style="mso-spacerun:
yes">  </span>Correct variations that exceed plus or minus 5 percent.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Prepare
schematic diagrams of systems' &quot;as-built&quot; piping layouts.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Prepare
hydronic systems for testing and balancing according to the following, in
addition to the general preparation procedures specified above:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Open
all manual valves for maximum flow.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Check
makeup-water-station pressure gage for adequate pressure for highest vent.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Check
flow-control valves for specified sequence of operation and set at design flow.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Check
pump-motor load.<span style="mso-spacerun: yes">  </span>If motor is
overloaded, throttle main flow-balancing device so motor nameplate rating is
not exceeded.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Check
air vents for a forceful liquid flow exiting from vents when manually operated.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.5<span style='mso-tab-count:1'>    </span>HYDRONIC
SYSTEMS' BALANCING PROCEDURES<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Determine
water flow at pumps.<span style="mso-spacerun: yes">  </span>Use the following
procedures, except for positive-displacement pumps:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Verify
impeller size by operating the pump with the discharge valve closed.<span
style="mso-spacerun: yes">  </span>Verify with the pump manufacturer that this
will not damage pump.<span style="mso-spacerun: yes">  </span>Read pressure
differential across the pump.<span style="mso-spacerun: yes">  </span>Convert
pressure to head and correct for differences in gage heights.<span
style="mso-spacerun: yes">  </span>Note the point on the manufacturer's pump
curve at zero flow and confirm that the pump has the intended impeller size.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Check
system resistance.<span style="mso-spacerun: yes">  </span>With all valves
open, read pressure differential across the pump and mark the pump
manufacturer's head-capacity curve.<span style="mso-spacerun: yes"> 
</span>Adjust pump discharge valve until design water flow is achieved.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Verify
pump-motor brake horsepower.<span style="mso-spacerun: yes">  </span>Calculate
the intended brake horsepower for the system based on the pump manufacturer's
performance data.<span style="mso-spacerun: yes">  </span>Compare calculated
brake horsepower with nameplate data on the pump motor.<span
style="mso-spacerun: yes">  </span>Report conditions where actual amperage
exceeds motor nameplate amperage.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Report
flow rates that are not within plus or minus 5 percent of design.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Set
calibrated balancing valves, if installed, at calculated presettings.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Measure
flow at all stations and adjust, where necessary, to obtain first balance.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>System
components that have Cv rating or an accurately cataloged flow-pressure-drop
relationship may be used as a flow-indicating device.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>Measure
flow at main balancing station and set main balancing device to achieve flow
that is 5 percent greater than design flow.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Adjust
balancing stations to within specified tolerances of design flow rate as
follows:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Determine
the balancing station with the highest percentage over design flow.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Adjust
each station in turn, beginning with the station with the highest percentage
over design flow and proceeding to the station with the lowest percentage over
design flow.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Record
settings and mark balancing devices.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>    </span>Measure
pump flow rate and make final measurements of pump amperage, voltage, rpm, pump
heads, and systems' pressures and temperatures, including outdoor-air
temperature.<o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.6<span style='mso-tab-count:1'>    </span>MOTORS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Motors,
1/2 HP and Larger:<span style="mso-spacerun: yes">  </span>Test at final
balanced conditions and record the following data:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Manufacturer,
model, and serial numbers.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Motor
horsepower rating.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Motor
rpm.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Efficiency
rating if high-efficiency motor.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Nameplate
and measured voltage, each phase.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>Nameplate
and measured amperage, each phase.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'> </span>Starter
thermal-protection-element rating.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Motors
Driven by Variable-Frequency Controllers:<span style="mso-spacerun: yes"> 
</span>Test for proper operation at speeds varying from minimum to
maximum.<span style="mso-spacerun: yes">  </span>Test the manual bypass for the
controller to prove proper operation.<span style="mso-spacerun: yes"> 
</span>Record observations, including controller manufacturer, model and serial
numbers, and nameplate data.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.7<span style='mso-tab-count:1'>    </span>COOLING
TOWERS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Tests below do not qualify as a
CTI&nbsp;STD-103 &quot;Acceptance Test Code.&quot;<span style="mso-spacerun:
yes">  </span>If a CTI test of cooling tower is specified in cooling tower
Section, delete this Article.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Shut
off makeup water for the duration of the test, and then make sure the makeup
and blow-down systems are fully operational after tests and before leaving the
equipment.<span style="mso-spacerun: yes">  </span>Perform the following tests
and record the results:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Measure
condenser water flow to each cell of the cooling tower.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Measure
entering- and leaving-water temperatures.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Measure
wet- and dry-bulb temperatures of entering air.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Measure
wet- and dry-bulb temperatures of leaving air.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Measure
condenser water flow rate recirculating through the cooling tower.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>Measure
cooling tower pump discharge pressure.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'> </span>Adjust
water level and feed rate of makeup-water system.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.8<span style='mso-tab-count:1'>    </span>TEMPERATURE-CONTROL
VERIFICATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Verify
that controllers are calibrated and commissioned.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Check
transmitter and controller locations and note conditions that would adversely
affect control functions.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Record
controller settings and note variances between set points and actual
measurements.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Verify
operation of limiting controllers (i.e., high- and low-temperature
controllers).<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Verify
free travel and proper operation of control devices such as valve operators.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>       </span>Verify
sequence of operation of control devices.<span style="mso-spacerun: yes"> 
</span>Note<span style="mso-spacerun: yes">  </span>device positions and
correlate with water-flow measurements.<span style="mso-spacerun: yes"> 
</span>Note the speed of response to input changes.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>G.<span style='mso-tab-count:1'>    </span>Confirm
interaction of electrically operated switch transducers.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>H.<span style='mso-tab-count:1'>    </span>Confirm
interaction of interlock and lockout systems.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>I.<span style='mso-tab-count:1'>    </span>Record
voltages of power supply and controller output.<span style="mso-spacerun:
yes">  </span>Determine if the system operates on a grounded or nongrounded
power supply.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>J.<span style='mso-tab-count:1'>       </span>Note
operation of electric actuators using spring return for proper fail-safe
operations.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.9<span style='mso-tab-count:1'>    </span>TOLERANCES<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Set
HVAC system water flow rates within the following tolerances:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Condenser
– Water Flow Rate:<span style="mso-spacerun: yes">  </span>0 to minus 5 percent.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.10<span style='mso-tab-count:1'>    </span>REPORTING<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>See Evaluations for detailed discussion
of requirements in paragraphs below.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Initial
Construction-Phase Report:<span style="mso-spacerun: yes">  </span>Based on
examination of the Contract Documents as specified in &quot;Examination&quot;
Article above, prepare a report on the adequacy of design for systems'
balancing devices.<span style="mso-spacerun: yes">  </span>Recommend changes
and additions to systems' balancing devices to facilitate proper performance
measuring and balancing.<span style="mso-spacerun: yes">  </span>Recommend
changes and additions to HVAC systems and general construction to allow access
for performance measuring and balancing devices.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Status
Reports:<span style="mso-spacerun: yes">  </span>As Work progresses, prepare
reports to describe completed procedures, procedures in progress, and scheduled
procedures.<span style="mso-spacerun: yes">  </span>Include a list of
deficiencies and problems found in systems being tested and balanced.<span
style="mso-spacerun: yes">  </span>Prepare a separate report for each system
and each building floor for systems serving multiple floors.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.11<span style='mso-tab-count:1'>    </span>FINAL
REPORT<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Modify contents of reports specified in
this Article to suit office practice.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>General:<span
style="mso-spacerun: yes">  </span>Typewritten, or computer printout in
letter-quality font, on standard bond paper, in 3-ring binder, tabulated and
divided into sections by tested and balanced systems.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Include
a certification sheet in front of binder signed and sealed by the certified
testing and balancing engineer.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Include
a list of the instruments used for procedures, along with proof of calibration.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Final
Report Contents:<span style="mso-spacerun: yes">  </span>In addition to the
certified field report data, include the following:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Pump
curves.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Manufacturers'
test data.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Field
test reports prepared by system and equipment installers.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Other
information relative to equipment performance, but do not include approved Shop
Drawings and Product Data.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>General
Report Data:<span style="mso-spacerun: yes">  </span>In addition to the form
titles and entries, include the following data in the final report, as
applicable:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Title
page.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Name
and address of testing, adjusting, and balancing Agent.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Project
name.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Project
location.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Architect's
name and address.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>Engineer's
name and address.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'> </span>Contractor's
name and address.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>8.<span style='mso-tab-count:1'> </span>Report
date.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>9.<span style='mso-tab-count:1'> </span>Signature
of testing, adjusting, and balancing Agent who certifies the report.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>10.<span style='mso-tab-count:1'> </span>Summary
of contents, including the following:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Design
versus final performance.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Notable
characteristics of systems.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Description
of system operation sequence if it varies from the Contract Documents.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>11.<span style='mso-tab-count:1'> </span>Nomenclature
sheets for each item of equipment.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>12.<span style='mso-tab-count:1'> </span>Data
for terminal units, including manufacturer, type size, and fittings.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>13.<span style='mso-tab-count:1'> </span>Notes
to explain why certain final data in the body of reports vary from design
values.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>14.<span style='mso-tab-count:1'> </span>Test
conditions for pump performance forms, including the following:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Conditions
of filter.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Wet-
and dry-bulb conditions.<o:p></o:p></span></p>

<p class=P3 style='margin-left:100.5pt;text-indent:-28.5pt;mso-list:l2 level1 lfo3;
tab-stops:list 100.5pt'><![if !supportLists]><span style='color:black'>c.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></span><![endif]><span
style='color:black'>Other system operating conditions that affect performance.<o:p></o:p></span></p>

<p class=P3 style='margin-left:1.0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>    </span>System
Diagrams:<span style="mso-spacerun: yes">  </span>Include schematic layouts of
condenser water distribution systems.<span style="mso-spacerun: yes"> 
</span>Present with single-line diagrams and include the following:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Water
flow rates.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Pipe
and valve sizes and locations.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Balancing
stations.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Net positive suction head is important
for pumps in open circuits and for pumps handling fluids at elevated
temperatures.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>       </span>Pump
Test Reports:<span style="mso-spacerun: yes">  </span>For pumps, include the
following data.<span style="mso-spacerun: yes">  </span>Calculate impeller size
by plotting the shutoff head on pump curves.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Unit
Data:<span style="mso-spacerun: yes">  </span>Include the following:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Unit
identification.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Location.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Service.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Make
and size.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Model
and serial numbers.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Water
flow rate in gpm.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>Water
pressure differential in feet of head or psig.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>h.<span style='mso-tab-count:1'> </span>Required
net positive suction head in feet of head or psig.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>i.<span style='mso-tab-count:1'> </span>Pump
rpm.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>j.<span style='mso-tab-count:1'> </span>Impeller
diameter in inches.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>k.<span style='mso-tab-count:1'> </span>Motor
make and frame size.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>l.<span style='mso-tab-count:1'> </span>Motor
horsepower and rpm.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>m.<span style='mso-tab-count:1'> </span>Voltage
at each connection.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>n.<span style='mso-tab-count:1'> </span>Amperage
for each phase.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>o.<span style='mso-tab-count:1'> </span>Full-load
amperage and service factor.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>p.<span style='mso-tab-count:1'> </span>Seal
type.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Test
Data:<span style="mso-spacerun: yes">  </span>Include design and actual values
for the following:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Static
head in feet of head or psig.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Pump
shutoff pressure in feet of head or psig.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Actual
impeller size in inches.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Full-open
flow rate in gpm.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Full-open
pressure in feet of head or psig.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Final
discharge pressure in feet of head or psig.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>Final
suction pressure in feet of head or psig.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>h.<span style='mso-tab-count:1'> </span>Final
total pressure in feet of head or psig.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>i.<span style='mso-tab-count:1'> </span>Final
water flow rate in gpm.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>j.<span style='mso-tab-count:1'> </span>Voltage
at each connection.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>k.<span style='mso-tab-count:1'> </span>Amperage
for each phase.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Flue-gas analysis is normally not part
of testing, adjusting, and balancing procedures but could be added.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>G.<span style='mso-tab-count:1'>    </span>Instrument
Calibration Reports:<span style="mso-spacerun: yes">  </span>For instrument
calibration, include the following:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Report
Data:<span style="mso-spacerun: yes">  </span>Include the following:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Instrument
type and make.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Serial
number.<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Application.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Dates
of use.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Dates
of calibration.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.12<span style='mso-tab-count:1'>    </span>ADDITIONAL
TESTS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Within
90 days of completing testing, adjusting, and balancing, perform additional
testing and balancing to verify that balanced conditions are being maintained
throughout and to correct unusual conditions.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Seasonal
Periods:<span style="mso-spacerun: yes">  </span>If initial testing, adjusting,
and balancing procedures were not performed during near-peak summer and winter
conditions, perform additional inspections, testing, and adjusting during
near-peak summer and winter conditions.<o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'>END OF SECTION 15990<o:p></o:p></span></p>

</div>

</body>

</html>
