<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./16130_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Pat</o:Author>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>3</o:TotalTime>
  <o:LastPrinted>2000-12-19T19:52:00Z</o:LastPrinted>
  <o:Created>2001-02-14T23:54:00Z</o:Created>
  <o:LastSaved>2001-02-14T23:54:00Z</o:LastSaved>
  <o:Pages>7</o:Pages>
  <o:Words>2461</o:Words>
  <o:Characters>14032</o:Characters>
  <o:Company>Gristina Enterprises</o:Company>
  <o:Lines>116</o:Lines>
  <o:Paragraphs>28</o:Paragraphs>
  <o:CharactersWithSpaces>17232</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./16130_files/header.htm") h1;
	mso-footer:url("./16130_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:1629117810;
	mso-list-type:hybrid;
	mso-list-template-ids:1559517972 1265662508 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l0:level1
	{mso-level-start-at:2;
	mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
ol
	{margin-bottom:0in;}
ul
	{margin-bottom:0in;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Copyright 1999, The American Institute of Architects (AIA)</p>

<p class=ST><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=ST>SECTION 16130 - RACEWAYS AND BOXES</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Verify that Section titles referenced in this Section are correct
for this Project's Specifications; Section titles may have changed.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 1 - GENERAL</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.1<span style='mso-tab-count:1'>          </span>RELATED DOCUMENTS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Drawings and general
provisions of the Contract, including General and Supplementary Conditions and
Division&nbsp;1 Specification Sections, apply to this Section.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.2<span style='mso-tab-count:1'>          </span>SUMMARY</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>This Section includes
raceways, fittings, boxes, enclosures, and cabinets for electrical wiring.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Related Sections
include the following:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>List below only products and equipment that the reader might
expect to find in this Section but are specified elsewhere.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1<span style='mso-tab-count:1'>        </span>Division&nbsp;7
Section &quot;Through-Penetration Firestop Systems&quot; for firestopping
materials and installation at penetrations through walls, ceilings, and other
fire-rated elements.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Division&nbsp;16
Section &quot;Basic Electrical Materials and Methods&quot; for supports,
anchors, and identification products.</p>

<p class=P2>3<span style='mso-tab-count:1'>        </span>Division&nbsp;16 Section
&quot;Seismic Controls for Electrical Work&quot; for seismic restraints and
bracing of raceways, boxes, enclosures, and cabinets.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.3<span style='mso-tab-count:1'>          </span>DEFINITIONS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain abbreviations that remain after this Section has been
edited.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>EMT:<span
style="mso-spacerun: yes">  </span>Electrical metallic tubing.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>RGS:<span
style="mso-spacerun: yes">  </span>Rigid zinc coated steel conduit..</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>FMC:<span
style="mso-spacerun: yes">  </span>Flexible metal conduit.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D<span style='mso-tab-count:1'>       </span>LFMC:<span
style="mso-spacerun: yes">  </span>Liquidtight flexible metal conduit.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>. </p>

<p class=AT>1.4<span style='mso-tab-count:1'>          </span>SUBMITTALS</p>

<p class=P1 style='text-indent:-29.7pt'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Product Data:<span
style="mso-spacerun: yes">  </span>For surface raceways, wireways and fittings,
hinged-cover enclosures, and cabinets.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below except for custom enclosures.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Shop Drawings:<span
style="mso-spacerun: yes">  </span>Show fabrication and installation details of
components for raceways, fittings, boxes, enclosures, and cabinets.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph and subparagraphs below if products are required
to withstand specific design loads and Architect has either delegated design
responsibility to Contractor or wants to review structural data as another way
to verify product's compliance with performance requirements.<span
style="mso-spacerun: yes">  </span>Professional engineer qualifications are
specified in Division&nbsp;1 Section &quot;Quality Requirements.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1 style='tab-stops:13.5pt .25in .6in'>C.<span style='mso-tab-count:
1'>      </span>Shop Drawings:<span style="mso-spacerun: yes">  </span>Signed
and sealed by a qualified professional engineer.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Design
Calculations:<span style="mso-spacerun: yes">  </span>Calculate requirements
for selecting seismic restraints.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Detail assemblies and
indicate dimensions, weights, loads, required clearances, method of field
assembly, components, and location and size of each field connection.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph and subparagraphs below if Drawings do not
include detailed reflected ceiling plans or if Project involves unusual coordination
requirements.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1 style='tab-stops:45.0pt'>D.<span style='mso-tab-count:1'>      </span>Coordination
Drawings:<span style="mso-spacerun: yes">  </span>Reflected ceiling plans drawn
to scale and coordinating penetrations and ceiling-mounted items.<span
style="mso-spacerun: yes">  </span>Show the following:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit subparagraphs below to suit Project.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Ceiling suspension
assembly members.</p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l0 level1 lfo1;
tab-stops:list 71.7pt'><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Method of attaching hangers to building structure.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph and subparagraphs below if required by seismic
criteria applicable to Project.<span style="mso-spacerun: yes"> 
</span>Coordinate with Division&nbsp;16 Section &quot;Seismic Controls for
Electrical Work.&quot;</p>

<p class=P2 align=left style='margin-left:40.5pt;text-align:left;text-indent:
-22.5pt;tab-stops:40.5pt 49.5pt 1.0in 94.5pt'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2 align=left style='margin-left:40.5pt;text-align:left;text-indent:
-22.5pt;tab-stops:40.5pt 49.5pt 1.0in 94.5pt'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2 align=left style='margin-left:40.5pt;text-align:left;text-indent:
-22.5pt;tab-stops:40.5pt 49.5pt 1.0in 94.5pt'>E.<span style="mso-spacerun:
yes">     </span>Manufacturer Seisimic Qualification Certification<span
style="mso-spacerun: yes">  </span>Submit certification that enclosures,
cabinets and accessories, and components will withstand seismic forces defined
in Division 16 Section “Seismic Controls for Electrical Work.”</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.5<span style='mso-tab-count:1'>          </span>QUALITY ASSURANCE</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Electrical Components,
Devices, and Accessories:<span style="mso-spacerun: yes">  </span>Listed and
labeled as defined in NFPA&nbsp;70, Article&nbsp;100, by a testing agency
acceptable to authorities having jurisdiction, and marked for intended use.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Comply with N.Y.C.E.C.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.6<span style='mso-tab-count:1'>          </span>COORDINATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit first paragraph below to delete or add types of construction
that penetrate or are supported by ceilings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Coordinate layout and
installation of raceways, boxes, enclosures, cabinets, and suspension system
with other construction that penetrates ceilings or is supported by them, including
light fixtures, HVAC equipment, fire-suppression system, and partition
assemblies.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 2 - PRODUCTS</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.1<span style='mso-tab-count:1'>          </span>MANUFACTURERS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>See Editing Instruction No.&nbsp;1 in the Evaluations for cautions
about naming manufacturers and products.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit this Article with other Part&nbsp;2 articles in which
manufacturers and products, or manufacturers only, are named.<span
style="mso-spacerun: yes">  </span>See Division&nbsp;1 Section &quot;Product
Requirements&quot; for an explanation of the terms &quot;Available Manufacturers&quot;
and &quot;Manufacturers&quot; and the effect these terms have on
&quot;Comparable Product&quot; and &quot;Product Substitution&quot;
requirements.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>In other Part&nbsp;2
articles where subparagraph titles below introduce lists, the following
requirements apply for product selection:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>.</p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Manufacturers:<span
style="mso-spacerun: yes">  </span>Subject to compliance with requirements,
provide products by the manufacturers specified.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.2<span style='mso-tab-count:1'>          </span>METAL CONDUIT AND
TUBING</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate first paragraph and subparagraphs below with
Part&nbsp;2 &quot;Manufacturers&quot; Article.<span style="mso-spacerun: yes"> 
</span>Retain &quot;Available&quot; for nonproprietary and delete for
semiproprietary specifications.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Manufacturer<b
style='mso-bidi-font-weight:normal'>s</b>:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Anamet Electrical,
Inc.; Anaconda Metal Hose.</p>

<p class=P2>2<span style='mso-tab-count:1'>        </span>Electri-Flex Co.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Grinnell Co./Tyco
International; Allied Tube and Conduit Div.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>LTV Steel Tubular
Products Company.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>O-Z Gedney; Unit of
General Signal.</p>

<p class=P2>6<span style='mso-tab-count:1'>        </span>Wheatland Tube Co.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Rigid Steel
Conduit:<span style="mso-spacerun: yes">  </span>ANSI&nbsp;C80.1.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete first paragraph below unless required for corrosion
resistance, power distribution at frequencies above 60 Hz, or other special
needs.</p>

<p class=P1>.</p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Plastic-Coated Steel
Conduit and Fittings:<span style="mso-spacerun: yes"> 
</span>NEMA&nbsp;RN&nbsp;1.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise paragraph and subparagraph below to specify appropriate
fittings for Project.</p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>EMT and Fittings:<span
style="mso-spacerun: yes">  </span>ANSI&nbsp;C80.3.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Fittings:<span
style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:normal'>Set-screw
or compression&nbsp;</b>type.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>In first paragraph below, zinc-coated steel type is most
frequently used.<span style="mso-spacerun: yes">  </span>Delete paragraph to
allow Contractor to choose appropriate material.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>FMC:<span
style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:normal'>Zinc-coated
steel</b>.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>LFMC:<span
style="mso-spacerun: yes">  </span>Flexible steel conduit with PVC jacket.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Fittings:<span
style="mso-spacerun: yes">  </span>NEMA&nbsp;FB&nbsp;1; compatible with conduit
and tubing materials.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate paragraph and subparagraphs below with Part&nbsp;2
&quot;Manufacturers&quot; Article.<span style="mso-spacerun: yes"> 
</span>Retain &quot;Available&quot; for nonproprietary and delete for
semiproprietary specifications.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete any product from four paragraphs below if not
required.<span style="mso-spacerun: yes">  </span>See Evaluations for types of
nonmetallic conduit.</p>

<p class=AT>2.3<span style='mso-tab-count:1'>          </span>METAL WIREWAYS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate paragraph and subparagraphs below with Part&nbsp;2
&quot;Manufacturers&quot; Article.<span style="mso-spacerun: yes"> 
</span>Retain &quot;Available&quot; for nonproprietary and delete for
semiproprietary specifications.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span><b style='mso-bidi-font-weight:
normal'>&nbsp;</b>Manufacturer<b style='mso-bidi-font-weight:normal'>s</b>:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Hoffman.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Square&nbsp;D.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select NEMA configuration in first paragraph below to suit
Project.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Material and
Construction:<span style="mso-spacerun: yes">  </span>Sheet metal sized and
shaped as indicated, NEMA&nbsp; <b style='mso-bidi-font-weight:normal'>1</b>.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Fittings and
Accessories:<span style="mso-spacerun: yes">  </span>Include couplings,
offsets, elbows, expansion joints, adapters, hold-down straps, end caps, and
other fittings to match and mate with wireways as required for complete system.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Select features,
unless otherwise indicated, as required to complete wiring system and to comply
with NFPA&nbsp;70.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select one of four options in first paragraph below.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Wireway Covers:<span
style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:normal'>Screw-cover
type</b>.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Finish:<span
style="mso-spacerun: yes">  </span>Manufacturer's standard enamel finish.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><span style='mso-tab-count:1'>               </span>.</p>

<p class=AT>2.4<span style='mso-tab-count:1'>          </span>SURFACE RACEWAYS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Insert requirements for finish-coat paint color, if applicable, in
paragraph below.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Surface Metal
Raceways:<span style="mso-spacerun: yes">  </span>Galvanized steel with snap-on
covers.<span style="mso-spacerun: yes">  </span>Finish with manufacturer's
standard prime coating </p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate subparagraph and associated subparagraphs below with
Part&nbsp;2 &quot;Manufacturers&quot; Article.<span style="mso-spacerun: yes"> 
</span>Retain &quot;Available&quot; for nonproprietary and delete for
semiproprietary specifications.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span><b style='mso-bidi-font-weight:
normal'>&nbsp;</b>Manufacturer<b style='mso-bidi-font-weight:normal'>s</b>:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Thomas &amp; Betts
Corporation.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Walker Systems, Inc.;
Wiremold Company (The).</p>

<p class=P3>c<span style='mso-tab-count:1'>        </span>Wiremold Company
(The); Electrical Sales Division.</p>

<p class=CMT>Select standard or optional color in paragraph below.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate subparagraph and associated subparagraphs below with
Part&nbsp;2 &quot;Manufacturers&quot; Article.<span style="mso-spacerun: yes"> 
</span>Retain &quot;Available&quot; for nonproprietary and delete for
semiproprietary specifications.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Types, sizes, and
channels as indicated and required for each application, with fittings that
match and mate with raceways.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.5<span style='mso-tab-count:1'>          </span>BOXES,
ENCLOSURES, AND CABINETS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate first paragraph and subparagraphs below with
Part&nbsp;2 &quot;Manufacturers&quot; Article.<span style="mso-spacerun: yes"> 
</span>Retain &quot;Available&quot; for nonproprietary and delete for
semiproprietary specifications.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Manufacturer<b
style='mso-bidi-font-weight:normal'>s</b>:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Cooper Crouse-Hinds;
Div. of Cooper Industries, Inc.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Emerson/General
Signal; Appleton Electric Company.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Erickson Electrical
Equipment Co.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Hoffman.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Hubbell, Inc.;
Killark Electric Manufacturing Co.</p>

<p class=P2>6.<span style='mso-tab-count:1'>       </span>O-Z/Gedney; Unit of
General Signal.</p>

<p class=P2>7.<span style='mso-tab-count:1'>       </span>RACO; Division of
Hubbell, Inc.</p>

<p class=P2>8.<span style='mso-tab-count:1'>       </span>Robroy Industries,
Inc.; Enclosure Division.</p>

<p class=P2>9.<span style='mso-tab-count:1'>       </span>Scott Fetzer Co.;
Adalet-PLM Division.</p>

<p class=P2>10.<span style='mso-tab-count:1'>     </span>Spring City Electrical
Manufacturing Co.</p>

<p class=P2>11.<span style='mso-tab-count:1'>     </span>Thomas &amp; Betts
Corporation.</p>

<p class=P2>12.<span style='mso-tab-count:1'>     </span>Walker Systems, Inc.;
Wiremold Company (The).</p>

<p class=P2>13.<span style='mso-tab-count:1'>     </span>Woodhead, Daniel
Company; Woodhead Industries, Inc. Subsidiary.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Sheet Metal Outlet and
Device Boxes:<span style="mso-spacerun: yes">  </span>NEMA&nbsp;OS&nbsp;1.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise paragraph below.<span style="mso-spacerun: yes"> 
</span>Aluminum is also available and suitable for use with steel raceways.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Cast-Metal Outlet and
Device Boxes:<span style="mso-spacerun: yes">  </span>NEMA&nbsp;FB&nbsp;1,
Type&nbsp;FD, with gasketed cover.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise paragraph below to specify type of plastic material if
required.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>See Editing Instruction No.&nbsp;2 in the Evaluations for
discussion of floor boxes.</p>

<p class=CMT>Select paragraph above or first paragraph below.</p>

<p class=P1>D<span style='mso-tab-count:1'>       </span>Small Sheet Metal Pull
and Junction Boxes:<span style="mso-spacerun: yes"> 
</span>NEMA&nbsp;OS&nbsp;1.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise first paragraph below to allow galvanized cast iron if
required.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E<span style='mso-tab-count:1'>        </span>Cast-Metal Pull and
Junction Boxes:<span style="mso-spacerun: yes">  </span>NEMA&nbsp;FB&nbsp;1,
cast aluminum with gasketed cover.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F<span style='mso-tab-count:1'>        </span>Hinged-Cover
Enclosures:<span style="mso-spacerun: yes">  </span>NEMA&nbsp;250, Type&nbsp;1,
with continuous hinge cover and flush latch.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain or delete subparagraphs below to suit Project.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Metal
Enclosures:<span style="mso-spacerun: yes">  </span>Steel, finished inside and
out with manufacturer's standard enamel.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G<span style='mso-tab-count:1'>       </span>Cabinets:<span
style="mso-spacerun: yes">  </span>NEMA&nbsp;250, Type&nbsp;1, galvanized steel
box with removable interior panel and removable front, finished inside and out
with manufacturer's standard enamel.<span style="mso-spacerun: yes"> 
</span>Hinged door in front cover with flush latch and concealed hinge.<span
style="mso-spacerun: yes">  </span>Key latch to match panelboards.<span
style="mso-spacerun: yes">  </span>Include metal barriers to separate wiring of
different systems and voltage and include accessory feet where required for
freestanding equipment.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.6<span style='mso-tab-count:1'>          </span>FACTORY FINISHES</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Specify field-painting requirements in Division&nbsp;9 Section
&quot;Painting.&quot;<span style="mso-spacerun: yes">  </span>Verify
compatibility of factory finishes with field-applied coats.<span
style="mso-spacerun: yes">  </span>Indicate in two paragraphs below which
components are to be field painted.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Finish:<span
style="mso-spacerun: yes">  </span>For raceway, enclosure, or cabinet
components, provide manufacturer's standard prime-coat finish ready for field
painting.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit below to include custom colors.<span style="mso-spacerun:
yes">  </span>Coordinate custom-color requirements with sample submittal
requirements.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Finish:<span
style="mso-spacerun: yes">  </span>For raceway, enclosure, or cabinet
components, provide manufacturer's standard <b style='mso-bidi-font-weight:
normal'><span style="mso-spacerun: yes"> </span></b>paint applied to
factory-assembled surface raceways, enclosures, and cabinets before shipping.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 3 - EXECUTION</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.1<span style='mso-tab-count:1'>          </span>RACEWAY
APPLICATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Use a comprehensive wiring method schedule on Drawings or retain
this Article to specify where various raceway types are to be installed.<span
style="mso-spacerun: yes">  </span>Revise examples below, adding or deleting
materials and methods to suit Project.<span style="mso-spacerun: yes"> 
</span>Coordinate with Division&nbsp;16 Section &quot;Conductors and
Cables.&quot;<span style="mso-spacerun: yes">  </span>Do not duplicate
information on Drawings, in NFPA&nbsp;70, or in other Division&nbsp;16
Sections.<span style="mso-spacerun: yes">  </span>List exceptions to stated
requirements.<span style="mso-spacerun: yes">  </span>Check code to avoid
specifying uses not permitted.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate first paragraph and subparagraphs below with
Division&nbsp;2 Section &quot;Underground Ducts and Utility Structures.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Outdoors:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Exposed:<span
style="mso-spacerun: yes">  </span>Rigid steel.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Concealed:<span
style="mso-spacerun: yes">  </span>Rigid steel.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Connection to
Vibrating Equipment (Including Transformers and Hydraulic, Pneumatic, Electric
Solenoid, or Motor-Driven Equipment):<span style="mso-spacerun: yes"> 
</span>LFMC.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select one of two options in subparagraph below.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Boxes and
Enclosures:<span style="mso-spacerun: yes">  </span>NEMA&nbsp;250, Type&nbsp; <b
style='mso-bidi-font-weight:normal'>3R</b> <b style='mso-bidi-font-weight:normal'>4</b>.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Indoors:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select among options in subparagraphs below.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Exposed:<span
style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:normal'>EMT</b>
<b style='mso-bidi-font-weight:normal'>or</b> <b style='mso-bidi-font-weight:
normal'>RGS</b>.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Concealed:<span
style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:normal'>EMT</b>
<b style='mso-bidi-font-weight:normal'>or</b> <b style='mso-bidi-font-weight:
normal'>RGS</b>.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Connection to
Vibrating Equipment (Including Transformers and Hydraulic, Pneumatic, Electric
Solenoid, or Motor-Driven Equipment):<span style="mso-spacerun: yes"> 
</span>FMC; except use LFMC in damp or wet locations.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Damp or Wet
Locations:<span style="mso-spacerun: yes">  </span>RGS.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Boxes and
Enclosures:<span style="mso-spacerun: yes">  </span>NEMA&nbsp;250, Type&nbsp;1,
except as follows:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select one of two options in subparagraph below; add other
specific box and enclosure requirements to suit Project.</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Damp or Wet
Locations:<span style="mso-spacerun: yes">  </span>NEMA&nbsp;250, Type&nbsp;4, <b
style='mso-bidi-font-weight:normal'>stainless steel</b>.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select from options in first paragraph below.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Minimum Raceway
Size:<span style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:
normal'>3/4-inch trade size</b>.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Raceway Fittings:<span
style="mso-spacerun: yes">  </span>Compatible with raceways and suitable for
use and location.</p>

<p class=CMT>Delete first paragraph below if no high-frequency installation.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Do not install
aluminum conduits </p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.2<span style='mso-tab-count:1'>          </span>INSTALLATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Keep raceways at least
6 inches away from parallel runs of flues and steam or hot-water pipes.<span
style="mso-spacerun: yes">  </span>Install horizontal raceway runs above water
and steam piping.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Complete raceway
installation before starting conductor installation.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Support raceways as
specified in Division&nbsp;16 Section &quot;Basic Electrical Materials and
Methods.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Install temporary
closures to prevent foreign matter from entering raceways.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Protect stub-ups from
damage where conduits rise through floor slabs.<span style="mso-spacerun:
yes">  </span>Arrange so curved portions of bends are not visible above the
finished slab.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Make bends and
offsets so ID is not reduced.<span style="mso-spacerun: yes">  </span>Keep legs
of bends in the same plane and keep straight legs of offsets parallel, unless
otherwise indicated.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Conceal conduit and
EMT within finished walls, ceilings, and floors, unless otherwise indicated.in
finished areas.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Install concealed
raceways with a minimum of bends in the shortest practical distance,
considering type of building construction and obstructions, unless otherwise
indicated.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>H..<span style='mso-tab-count:1'>     </span>Install exposed
raceways parallel or at right angles to nearby surfaces or structural members
and follow surface contours as much as possible.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Run parallel or
banked raceways together on common supports.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Make parallel bends
in parallel or banked runs.<span style="mso-spacerun: yes">  </span>Use factory
elbows only where elbows can be installed parallel; otherwise, provide field
bends for parallel raceways.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>I.<span style='mso-tab-count:1'>        </span>Join raceways with
fittings designed and approved for that purpose and make joints tight.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Insulating bushings exceed code requirements.<span
style="mso-spacerun: yes">  </span>Delete subparagraph below if not required.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Use insulating
bushings to protect conductors.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>J.<span style='mso-tab-count:1'>       </span>Tighten set screws of
threadless fittings with suitable tools.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>K.<span style='mso-tab-count:1'>      </span>Terminations:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Where raceways are
terminated with locknuts and bushings, align raceways to enter squarely and
install locknuts with dished part against box.<span style="mso-spacerun: yes"> 
</span>Use two locknuts, one inside and one outside box.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Where raceways are
terminated with threaded hubs, screw raceways or fittings tightly into hub so
end bears against wire protection shoulder.<span style="mso-spacerun: yes"> 
</span>Where chase nipples are used, align raceways so coupling is square to
box; tighten chase nipple so no threads are exposed.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>L<span style='mso-tab-count:1'>        </span>Install pull wires in
empty raceways.<span style="mso-spacerun: yes">  </span>Use polypropylene or
monofilament plastic line with not less than 200-lb tensile strength.<span
style="mso-spacerun: yes">  </span>Leave at least 12 inches<span
style='color:teal'> </span>of slack at each end of pull wire.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete first paragraph and subparagraphs below if not applicable.</p>

<p class=P1>M.<span style='mso-tab-count:1'>      </span>Install raceway
sealing fittings at suitable, approved, and accessible locations and fill them
with UL-listed sealing compound.<span style="mso-spacerun: yes">  </span>For
concealed raceways, install each fitting in a flush steel box with a blank
cover plate having a finish similar to that of adjacent plates or
surfaces.<span style="mso-spacerun: yes">  </span>Install raceway sealing
fittings at the following points:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Where conduits pass
from warm to cold locations, such as boundaries of refrigerated spaces.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Where otherwise
required by NFPA&nbsp;70.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>N<span style='mso-tab-count:1'>       </span>Stub-up
Connections:<span style="mso-spacerun: yes">  </span>Extend conduits through
concrete floor for connection to freestanding equipment.<span
style="mso-spacerun: yes">  </span>Install with an adjustable top or coupling
threaded inside for plugs set flush with finished floor.<span
style="mso-spacerun: yes">  </span>Extend conductors to equipment with rigid
steel conduit; FMC may be used 6&nbsp;inches above the floor.<span
style="mso-spacerun: yes">  </span>Install screwdriver-operated, threaded plugs
flush with floor for future equipment connections.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>O.<span style='mso-tab-count:1'>      </span>Flexible
Connections:<span style="mso-spacerun: yes">  </span>Use maximum of 72 inches
of flexible conduit for recessed and semirecessed lighting fixtures; for
equipment subject to vibration, noise transmission, or movement; and for all
motors.<span style="mso-spacerun: yes">  </span>Use LFMC in damp or wet
locations.<span style="mso-spacerun: yes">  </span>Install separate ground
conductor across flexible connections.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>P<span style='mso-tab-count:1'>        </span>Surface
Raceways:<span style="mso-spacerun: yes">  </span>Install a separate, green,
ground conductor in raceways from junction box supplying raceways to receptacle
or fixture ground terminals.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select paragraph above for metal floor boxes and first paragraph
below for nonmetallic floor boxes.</p>

<p class=P1>Q.<span style='mso-tab-count:1'>      </span>Install hinged-cover
enclosures and cabinets plumb.<span style="mso-spacerun: yes">  </span>Support
at each corner.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.3<span style='mso-tab-count:1'>          </span>PROTECTION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Provide final
protection and maintain conditions that ensure coatings, finishes, and cabinets
are without damage or deterioration at time of Substantial Completion.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Repair damage to
galvanized finishes with zinc-rich paint recommended by manufacturer.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Repair damage to
paint finishes with matching touchup coating recommended by manufacturer.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.4<span style='mso-tab-count:1'>          </span>CLEANING</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>After completing
installation of exposed, factory-finished raceways and boxes, inspect exposed
finishes and repair damaged finishes.</p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS>END OF SECTION 16130</p>

</div>

</body>

</html>
