<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./16420_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Pat</o:Author>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>3</o:TotalTime>
  <o:LastPrinted>2000-12-19T16:49:00Z</o:LastPrinted>
  <o:Created>2001-02-14T23:55:00Z</o:Created>
  <o:LastSaved>2001-02-14T23:55:00Z</o:LastSaved>
  <o:Pages>10</o:Pages>
  <o:Words>3583</o:Words>
  <o:Characters>20427</o:Characters>
  <o:Company>Gristina Enterprises</o:Company>
  <o:Lines>170</o:Lines>
  <o:Paragraphs>40</o:Paragraphs>
  <o:CharactersWithSpaces>25085</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./16420_files/header.htm") h1;
	mso-footer:url("./16420_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Copyright 1999, The American Institute of Architects (AIA)</p>

<p class=ST><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=ST>SECTION 16420 - ENCLOSED CONTROLLERS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>This Section uses the term &quot;Architect.&quot;<span
style="mso-spacerun: yes">  </span>Change this term to match that used to
identify the design professional as defined in the General and Supplementary Conditions.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Verify that Section titles referenced in this Section are correct
for this Project's Specifications; Section titles may have changed.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 1 - GENERAL</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.1<span style='mso-tab-count:1'>          </span>RELATED DOCUMENTS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Drawings and general
provisions of the Contract, including General and Supplementary Conditions and
Division&nbsp;1 Specification Sections, apply to this Section.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.2<span style='mso-tab-count:1'>          </span>SUMMARY</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>This Section includes
ac general-purpose controllers rated 600&nbsp;V and less that are supplied as
enclosed units.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Related Sections
include the following:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>List below only products, construction, and equipment for this
Project that the reader might expect to find in this Section but are specified
elsewhere.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Division&nbsp;16
Section &quot;Fuses&quot; for fuses in fusible switches.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.3<span style='mso-tab-count:1'>          </span>SUBMITTALS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Product Data:<span
style="mso-spacerun: yes">  </span>For each type of enclosed controller.<span
style="mso-spacerun: yes">  </span>Include dimensions and manufacturer's
technical data on features, performance, electrical characteristics, ratings,
and finishes.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Shop Drawings:<span
style="mso-spacerun: yes">  </span>For each enclosed controller.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Dimensioned plans,
elevations, sections, and details, including required clearances and service
space around equipment.<span style="mso-spacerun: yes">  </span>Show
tabulations of installed devices, equipment features, and ratings.<span
style="mso-spacerun: yes">  </span>Include the following:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Enclosure types and
details.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Nameplate legends.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>Short-circuit current
rating of integrated unit.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete subparagraph below if series rating of overcurrent
protective devices is not used or if combination controllers are not used.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>d.<span style='mso-tab-count:1'>       </span>UL listing for series
rating of overcurrent protective devices in combination controllers.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete subparagraph below if combination controllers are not used.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>e.<span style='mso-tab-count:1'>       </span>Features,
characteristics, ratings, and factory settings of individual overcurrent
protective devices in combination controllers.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Wiring Diagrams:<span
style="mso-spacerun: yes">  </span>Power, signal, and control wiring.<span
style="mso-spacerun: yes">  </span>Differentiate between manufacturer-installed
and field-installed wiring.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below if enclosed controllers are small
wall-mounted units.<span style="mso-spacerun: yes">  </span>For large
floor-mounted units, retain and revise to suit Project.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Coordination
Drawings:<span style="mso-spacerun: yes">  </span>Floor plans showing
dimensioned layout, required working clearances, and required area above and
around enclosed controllers where pipe and ducts are prohibited.<span
style="mso-spacerun: yes">  </span>Show enclosed controller layout and
relationships between electrical components and adjacent structural and
mechanical elements.<span style="mso-spacerun: yes">  </span>Show support
locations, type of support, and weight on each support.<span
style="mso-spacerun: yes">  </span>Indicate field measurements.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph and subparagraphs below if required by seismic
criteria applicable to Project.<span style="mso-spacerun: yes"> 
</span>Coordinate with Division&nbsp;16 Section &quot;Seismic Controls for
Electrical Work&quot; and with seismic-related requirements in Parts&nbsp;2 and
3 of this Section.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Manufacturer Seismic
Qualification Certification:<span style="mso-spacerun: yes">  </span>Submit
certification that enclosed controllers, accessories, and components will
withstand seismic forces defined in Division&nbsp;16 Section &quot;Seismic
Controls for Electrical Work”</p>

<p class=P2>. </p>

<p class=CMT>Delete first paragraph below if independent testing agency is not
used.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Qualification
Data:<span style="mso-spacerun: yes">  </span>For firms and persons specified
in &quot;Quality Assurance&quot; Article.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Field Test
Reports:<span style="mso-spacerun: yes">  </span>Written reports specified in
Part&nbsp;3.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Maintenance Data:<span
style="mso-spacerun: yes">  </span>For enclosed controllers and components to
include in maintenance manuals specified in Division&nbsp;1.<span
style="mso-spacerun: yes">  </span>In addition to requirements specified in
Division&nbsp;1 Section &quot;Closeout Procedures,&quot; include the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Routine maintenance
requirements for enclosed controllers and all installed components.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete subparagraph below if circuit breakers are not used in
combination controllers or as individual units.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Manufacturer's
written instructions for testing and adjusting overcurrent protective devices.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate two paragraphs below with Part&nbsp;3.<span
style="mso-spacerun: yes">  </span>See Editing Instruction No.&nbsp;3 in the
Evaluations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>H.<span style='mso-tab-count:1'>      </span>Load-Current and
Overload-Relay Heater List:<span style="mso-spacerun: yes">  </span>Compile after
motors have been installed and arrange to demonstrate that selection of heaters
suits actual motor nameplate full-load currents.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select paragraph above or below to suit type of motor running
overload protection specified in Part&nbsp;2.<span style="mso-spacerun: yes"> 
</span>See Evaluations for discussion of types of overload protection.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.4<span style='mso-tab-count:1'>          </span>QUALITY ASSURANCE</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below if solid-state controllers are not
specified.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Manufacturer
Qualifications:<span style="mso-spacerun: yes">  </span>Maintain, within 100
miles<span style='color:teal'> </span>of Project site, a service center capable
of providing training, parts, and emergency maintenance and repairs.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain first paragraph below if Contractor or manufacturer selects
testing agency.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B<span style='mso-tab-count:1'>       </span>Source
Limitations:<span style="mso-spacerun: yes">  </span>Obtain enclosed
controllers of a single type through one source from a single manufacturer.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Electrical Components,
Devices, and Accessories:<span style="mso-spacerun: yes">  </span>Listed and
labeled as defined in NFPA&nbsp;70, Article&nbsp;100, by a testing agency
acceptable to authorities having jurisdiction, and marked for intended use.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D<span style='mso-tab-count:1'>       </span>Comply with N.Y.C.E.C.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain below to allow drawing details based on one manufacturer's
product to establish requirements and still allow competition.<span
style="mso-spacerun: yes">  </span>Delete if controllers are small and wall
mounted and space is not a concern.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>.</p>

<p class=AT>1.5<span style='mso-tab-count:1'>          </span>DELIVERY,
STORAGE, AND HANDLING</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise this Article to refer to other Divisions, such as
Division&nbsp;14 for conveyor systems, if control coordination is required.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>For large controllers, include both paragraphs below; delete
second paragraph if indoor space is likely to be available at Project site.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Store enclosed controllers
indoors in clean, dry space with uniform temperature to prevent
condensation.<span style="mso-spacerun: yes">  </span>Protect enclosed
controllers from exposure to dirt, fumes, water, corrosive substances, and
physical damage.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph and subparagraphs below if no existing utilities
or if controller installation is not likely to interrupt utility-dependent
activity.<span style="mso-spacerun: yes">  </span>Coordinate with requirements
specified in Division&nbsp;1 Section &quot;Temporary Facilities and
Controls&quot; for temporary utilities.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit first subparagraph below to suit Project.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.6<span style='mso-tab-count:1'>          </span>COORDINATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Coordinate layout and
installation of enclosed controllers with other construction including conduit,
piping, equipment, and adjacent surfaces.<span style="mso-spacerun: yes"> 
</span>Maintain required workspace clearances and required clearances for equipment
access doors and panels.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain one or both paragraphs below if required for base-supported
enclosed controllers.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise two paragraphs below to refer to other Divisions, such as
Division&nbsp;14 for conveyor systems, if control coordination is required.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Coordinate features of
enclosed controllers and accessory devices with pilot devices and control
circuits to which they connect.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Coordinate features,
accessories, and functions of each enclosed controller with ratings and
characteristics of supply circuit, motor, required control sequence, and duty
cycle of motor and load.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.8<span style='mso-tab-count:1'>          </span>EXTRA MATERIALS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Extra materials may not be allowed for publicly funded projects.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Furnish extra
materials described below that match products installed and that are packaged with
protective covering for storage and identified with labels describing contents.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise subparagraphs below to suit Project.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Spare Fuses:<span
style="mso-spacerun: yes">  </span>Furnish one spare for every <b
style='mso-bidi-font-weight:normal'>five</b> installed, but not less than one
set of <b style='mso-bidi-font-weight:normal'>three</b><span
style="mso-spacerun: yes">  </span>of each type and rating.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Indicating
Lights:<span style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:
normal'>Two</b><span style="mso-spacerun: yes">  </span>of each type installed.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 2 - PRODUCTS</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.1<span style='mso-tab-count:1'>          </span>MANUFACTURERS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>See Editing Instruction No.&nbsp;1 in the Evaluations for cautions
about naming manufacturers and products.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain above for nonproprietary or below for semiproprietary Specification.<span
style="mso-spacerun: yes">  </span>Refer to Division&nbsp;1 Section
&quot;Product Requirements.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Manufacturers:<span
style="mso-spacerun: yes">  </span>Subject to compliance with requirements,
provide products by one of the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Manual and Magnetic
Enclosed Controllers:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>ABB Power
Distribution, Inc.; ABB Control, Inc. Subsidiary.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Eaton Corp.;
Cutler-Hammer Products.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>General Electrical
Distribution &amp; Control.</p>

<p class=P3>d.<span style='mso-tab-count:1'>       </span>Rockwell Automation
Allen-Bradley Co.; Industrial Control Group.</p>

<p class=P3>e.<span style='mso-tab-count:1'>       </span>Siemens/Furnas
Controls.</p>

<p class=P3>f.<span style='mso-tab-count:1'>       </span>Square D Co.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Variable-Frequency
Controllers:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>ABB Power
Distribution, Inc.; ABB Control, Inc. Subsidiary.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Danfoss Inc.; Danfoss
Electronic Drives Div.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>Eaton Corp.;
Cutler-Hammer Products.</p>

<p class=P3>d.<span style='mso-tab-count:1'>       </span>General Electrical
Distribution &amp; Control.</p>

<p class=P3>e.<span style='mso-tab-count:1'>       </span>MagneTek Drives and
Systems.</p>

<p class=P3>f.<span style='mso-tab-count:1'>       </span>Rockwell Automation
Allen-Bradley Co.; Industrial Control Group.</p>

<p class=P3>g.<span style='mso-tab-count:1'>       </span>Siemens/Furnas
Controls.</p>

<p class=P3>h.<span style='mso-tab-count:1'>       </span>Square D Co.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete articles below if not applicable.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.2<span style='mso-tab-count:1'>          </span>MANUAL ENCLOSED
CONTROLLERS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Description:<span
style="mso-spacerun: yes">  </span>NEMA&nbsp;ICS&nbsp;2, general purpose,
Class&nbsp;A, with toggle action and overload element.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.3<span style='mso-tab-count:1'>          </span>MAGNETIC ENCLOSED
CONTROLLERS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate two paragraphs below with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Description:<span
style="mso-spacerun: yes">  </span>NEMA&nbsp;ICS&nbsp;2, Class&nbsp;A, full
voltage, nonreversing, across the line, unless otherwise indicated.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Control Circuit:<span
style="mso-spacerun: yes">  </span>120&nbsp;V; obtained from <b
style='mso-bidi-font-weight:normal'>integral control power transformer</b>
power <b style='mso-bidi-font-weight:normal'>transformer</b> of sufficient
capacity to operate connected pilot, indicating and control devices, plus 100
percent spare capacity.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Indicate requirements for overcurrent protective devices on
Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Combination
Controller:<span style="mso-spacerun: yes">  </span>Factory-assembled
combination controller and disconnect switch.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Fusible Disconnecting
Means:<span style="mso-spacerun: yes">  </span>NEMA&nbsp;KS&nbsp;1, heavy-duty,
fusible switch with rejection-type fuse clips rated for fuses.<span
style="mso-spacerun: yes">  </span>Select and size fuses to provide Type&nbsp;2
protection according to IEC&nbsp;947-4-1, as certified by a nationally
recognized testing laboratory.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Circuit-Breaker
Disconnecting Means:<span style="mso-spacerun: yes"> 
</span>NEMA&nbsp;AB&nbsp;1, motor-circuit protector with field-adjustable,
short-circuit trip coordinated with motor locked-rotor amperes.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select trip class from options listed in first two paragraphs
below.<span style="mso-spacerun: yes">  </span>See Evaluations for discussion.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Overload Relay:<span
style="mso-spacerun: yes">  </span>Ambient-compensated type with
inverse-time-current characteristic and NEMA&nbsp;ICS 2, Class&nbsp;<span
style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:normal'>20</b><span
style="mso-spacerun: yes">  </span>tripping characteristic.<span
style="mso-spacerun: yes">  </span>Provide with heaters or sensors in each
phase matched to nameplate full-load current of specific motor to which they
connect and with appropriate adjustment for duty cycle.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select paragraph above or below.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate paragraph and subparagraphs below with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Multispeed Enclosed
Controller:<span style="mso-spacerun: yes">  </span>Match controller to motor
type, application, and number of speeds; include the following accessories:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Compelling relay to
ensure motor will start only at low speed.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Accelerating relay to
ensure properly timed acceleration through speeds lower than that selected.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Decelerating relay to
ensure automatically timed deceleration through each speed.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise controller specifications to suit Project.<span
style="mso-spacerun: yes">  </span>Delete types below if not used.<span
style="mso-spacerun: yes">  </span>Coordinate with Drawings.<span
style="mso-spacerun: yes">  </span>See Evaluations for selection considerations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Solid-State,
Reduced-Voltage Controller:<span style="mso-spacerun: yes"> 
</span>NEMA&nbsp;ICS&nbsp;2, suitable for use with NEMA&nbsp;MG&nbsp;1,
Design&nbsp;B, polyphase, medium induction motors.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Adjustable
acceleration rate control utilizing voltage or current ramp, and adjustable
starting torque control with up to 500 percent current limitation for 20
seconds.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Surge suppressor in
solid-state power circuits providing 3-phase protection against damage from
supply voltage surges 10 percent or more above nominal line voltage.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>LED indicators showing
motor and control status, including the following conditions:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Control power
available.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Controller on.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>Overload trip.</p>

<p class=P3>d.<span style='mso-tab-count:1'>       </span>Loss of phase.</p>

<p class=P3>e.<span style='mso-tab-count:1'>       </span>Shorted
silicon-controlled rectifier.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete one or both subparagraphs below.<span style="mso-spacerun:
yes">  </span>First item is an energy-conservation feature.<span
style="mso-spacerun: yes">  </span>Coordinate with Drawings.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Automatic
voltage-reduction controls to reduce voltage when motor is running at light
load.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Motor running
contactor operating automatically when full voltage is applied to motor.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.4<span style='mso-tab-count:1'>          </span>VARIABLE-FREQUENCY
CONTROLLERS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Two paragraphs below provide a sample specification for this type
of controller.<span style="mso-spacerun: yes">  </span>Revise to suit
Project.<span style="mso-spacerun: yes">  </span>See Editing Instruction
No.&nbsp;2 in the Evaluations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Description:<span
style="mso-spacerun: yes">  </span>NEMA&nbsp;ICS&nbsp;2, pulse-width-modulated,
variable-frequency controller; listed and labeled as a complete unit and
arranged to provide variable speed of a NEMA&nbsp;MG&nbsp;1, Design&nbsp;B,
3-phase, induction motor by adjusting output voltage and frequency.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Design and
Rating:<span style="mso-spacerun: yes">  </span>Match load type such as fans,
blowers, and pumps; and type of connection used between motor and load such as
direct or through a power-transmission connection.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph below if isolation transformer is required.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Isolation
Transformer:<span style="mso-spacerun: yes">  </span>Match transformer voltage
ratings and capacity to system and motor voltages; and controller, motor,
drive, and load characteristics.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain one of three options in paragraph below, or revise ratings
to suit Project.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Output Rating:<span
style="mso-spacerun: yes">  </span>3-phase; 6 to <b style='mso-bidi-font-weight:
normal'>60 Hz, with voltage proportional to frequency throughout voltage range.</b>
</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete first six paragraphs and associated subparagraphs below if
not applicable.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Starting Torque:<span
style="mso-spacerun: yes">  </span>100 percent of rated torque or as indicated.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Speed
Regulation:<span style="mso-spacerun: yes">  </span>Plus or minus 1 percent.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Ambient
Temperature:<span style="mso-spacerun: yes">  </span>0 to 40 deg&nbsp;C.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>H.<span style='mso-tab-count:1'>      </span>Efficiency:<span
style="mso-spacerun: yes">  </span>95 percent minimum at full load and
60&nbsp;Hz.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>I.<span style='mso-tab-count:1'>        </span>Minimum Displacement
Power Factor at Input Terminals:<span style="mso-spacerun: yes">  </span>95
percent.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>J.<span style='mso-tab-count:1'>       </span>Isolated control
interface allows controller to follow control signal over an 11:1 speed range.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain one of two subparagraphs below with paragraph above.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Electrical
Signal:<span style="mso-spacerun: yes">  </span>4 to 20 mA at 24&nbsp;V.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Pneumatic
Signal:<span style="mso-spacerun: yes">  </span>3 to 15 psig<span
style='color:teal'> </span></p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>K.<span style='mso-tab-count:1'>      </span>Internal
Adjustability:<span style="mso-spacerun: yes">  </span>Include the following
internal adjustment capabilities:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Minimum Speed:<span
style="mso-spacerun: yes">  </span>5 to 25 percent of maximum rpm.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Maximum Speed:<span
style="mso-spacerun: yes">  </span>80 to 100 percent of maximum rpm.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Acceleration:<span
style="mso-spacerun: yes">  </span>2 to 22 seconds.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Deceleration:<span
style="mso-spacerun: yes">  </span>2 to 22 seconds.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Current Limit:<span
style="mso-spacerun: yes">  </span>50 to 110 percent of maximum rating.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete first paragraph below if not applicable.<span
style="mso-spacerun: yes">  </span>Coordinate with Drawings and control sequences.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>L.<span style='mso-tab-count:1'>       </span>Multiple-Motor
Capability:<span style="mso-spacerun: yes">  </span>Controller suitable for
service to multiple motors and having a separate overload relay and protection
for each controlled motor.<span style="mso-spacerun: yes">  </span>Overload
relay shall shut off controller and motors served by it when overload relay is
tripped.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>M.<span style='mso-tab-count:1'>      </span>Self-protection and
reliability features shall include the following:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete items below if not required.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Input transient
protection by means of surge suppressors.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Snubber networks to
protect against malfunction due to system voltage transients.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Motor Overload
Relay:<span style="mso-spacerun: yes">  </span>Adjustable and capable of
NEMA&nbsp;250, Class&nbsp;10 performance.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Notch filter to
prevent operation of the controller-motor-load combination at a natural
frequency of the combination.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Instantaneous
overcurrent trip.</p>

<p class=P2>6.<span style='mso-tab-count:1'>       </span>Loss-of-phase
protection.</p>

<p class=P2>7.<span style='mso-tab-count:1'>       </span>Reverse-phase
protection.</p>

<p class=P2>8.<span style='mso-tab-count:1'>       </span>Under- and
overvoltage trips.</p>

<p class=P2>9.<span style='mso-tab-count:1'>       </span>Overtemperature trip.</p>

<p class=P2>10.<span style='mso-tab-count:1'>     </span>Short-circuit
protection.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete one of first two or both paragraphs below to suit Project.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>N.<span style='mso-tab-count:1'>      </span>Automatic
Reset/Restart:<span style="mso-spacerun: yes">  </span>Attempt three restarts
after controller fault or on return of power after an interruption and before
shutting down for manual reset or fault correction.<span style="mso-spacerun:
yes">  </span>Restarting during deceleration shall not damage controller,
motor, or load.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>O.<span style='mso-tab-count:1'>      </span>Power-Interruption
Protection:<span style="mso-spacerun: yes">  </span>Prevents motor from
re-energizing after a power interruption until motor has stopped.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>P.<span style='mso-tab-count:1'>       </span>Status Lights:<span
style="mso-spacerun: yes">  </span>Door-mounted LED indicators shall indicate
the following conditions:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Power on.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Run.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Overvoltage.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Line fault.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Overcurrent.</p>

<p class=P2>6.<span style='mso-tab-count:1'>       </span>External fault.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>Q.<span style='mso-tab-count:1'>      </span>Panel-Mounted Operator
Station:<span style="mso-spacerun: yes">  </span>Start-stop and auto-manual
selector switches with manual speed control potentiometer and elapsed time
meter.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete first paragraph below if not required.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>R.<span style='mso-tab-count:1'>      </span>Indicating
Devices:<span style="mso-spacerun: yes">  </span>Meters or digital readout
devices and selector switch, mounted flush in controller door and connected to
indicate controller output current, voltage, and frequency.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>S.<span style='mso-tab-count:1'>       </span>Manual Bypass:<span
style="mso-spacerun: yes">  </span>Magnetic contactor shall be arranged to
safely transfer motor between controller output and bypass controller circuit
when motor is at zero speed.<span style="mso-spacerun: yes"> 
</span>Controller-off-bypass, selector-switch indicator lights set and indicate
mode selection.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Not all manufacturers offer all options listed in first paragraph
below.<span style="mso-spacerun: yes">  </span>Coordinate with manufacturers
selected.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>T.<span style='mso-tab-count:1'>       </span>Integral Disconnecting
Means:<span style="mso-spacerun: yes">  </span>NEMA&nbsp; <b style='mso-bidi-font-weight:
normal'>KS&nbsp;1, fusible switch</b> with lockable handle.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>U.<span style='mso-tab-count:1'>      </span>Bypass
Controller:<span style="mso-spacerun: yes">  </span>NEMA&nbsp;ICS&nbsp;2,
full-voltage, nonreversing enclosed controller with across-the-line starting
capability in manual-bypass mode.<span style="mso-spacerun: yes"> 
</span>Provide motor overload protection under both modes of operation with
control logic that allows common start-stop capability in either mode.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>V.<span style='mso-tab-count:1'>      </span>Isolating Switch:<span
style="mso-spacerun: yes">  </span>Non-load-break switch arranged to isolate
variable-frequency controller and permit safe troubleshooting and testing, both
energized and de-energized, while motor is operating in bypass mode.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>If retaining below, consider adding Specifications for remote
indicating devices.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>W.<span style='mso-tab-count:1'>     </span>Remote Indicating
Circuit Terminals:<span style="mso-spacerun: yes">  </span>Mode selection,
controller status, and controller fault.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.5<span style='mso-tab-count:1'>          </span>ENCLOSURES</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Description:<span
style="mso-spacerun: yes">  </span>Flush- or surface-mounted cabinets as
indicated.<span style="mso-spacerun: yes">  </span>NEMA&nbsp;250, Type&nbsp;1,
unless otherwise indicated to comply with environmental conditions at installed
location.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete items below if not applicable.<span style="mso-spacerun:
yes">  </span>Add other Project-specific requirements.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Outdoor
Locations:<span style="mso-spacerun: yes">  </span>NEMA&nbsp;250, Type&nbsp;3R.</p>

<p class=P2>2..<span style='mso-tab-count:1'>      </span>Other Wet or Damp
Indoor Locations:<span style="mso-spacerun: yes">  </span>NEMA&nbsp;250,
Type&nbsp;4.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.6<span style='mso-tab-count:1'>          </span>ACCESSORIES</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Devices shall be
factory installed in controller enclosure, unless otherwise indicated.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete any of the following eight paragraphs and associated
subparagraphs below not applicable.<span style="mso-spacerun: yes"> 
</span>Coordinate with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Push-Button Stations,
Pilot Lights, and Selector Switches:<span style="mso-spacerun: yes"> 
</span>NEMA&nbsp;ICS&nbsp;2, heavy-duty type.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Stop and Lockout
Push-Button Station:<span style="mso-spacerun: yes">  </span>Momentary-break,
push-button station with a factory-applied hasp arranged so padlock can be used
to lock push button in depressed position with control circuit open.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Control Relays:<span
style="mso-spacerun: yes">  </span>Auxiliary and adjustable time-delay relays.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select one of first two paragraphs and associated subparagraphs
below; delete if metering is not required.</p>

<p class=CMT>Delete first subparagraph below if not required.</p>

<p class=CMT>Use below with three external current transformers.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Current-Sensing,
Phase-Failure Relays:<span style="mso-spacerun: yes">  </span>Solid-state
sensing circuit with isolated output contacts for hard-wired connection;
arranged to operate on phase failure, phase reversal, current unbalance of from
30 to 40 percent, or loss of supply voltage; with adjustable response delay.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.7<span style='mso-tab-count:1'>          </span>FACTORY FINISHES</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Specify field-painting requirements in Division&nbsp;9 Sections.<span
style="mso-spacerun: yes">  </span>Verify compatibility of factory finishes
with field-applied coats.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Manufacturer's
standard prime-coat finish ready for field painting.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise below to include custom colors.<span style="mso-spacerun:
yes">  </span>Coordinate custom-color requirements with sample submittal
requirements.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Finish:<span
style="mso-spacerun: yes">  </span>Manufacturer's standard paint applied to
factory-assembled and -tested enclosed controllers before shipping.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 3 - EXECUTION</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.1<span style='mso-tab-count:1'>          </span>EXAMINATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Examine <b
style='mso-bidi-font-weight:normal'>areas</b> to receive enclosed controllers
for compliance with requirements, installation tolerances, and other conditions
affecting performance.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Proceed with
installation only after unsatisfactory conditions have been corrected.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.2<span style='mso-tab-count:1'>          </span>APPLICATIONS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete this Article or revise to suit office practice, Project,
and Drawing Coordination.<span style="mso-spacerun: yes">  </span>Delete if
controllers and control devices and their types and features are delineated on
Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Select features of
each enclosed controller to coordinate with ratings and characteristics of
supply circuit and motor; required control sequence; duty cycle of motor,
drive, and load; and configuration of pilot device and control circuit
affecting controller functions.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Select horsepower
rating of controllers to suit motor controlled.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.3<span style='mso-tab-count:1'>          </span>INSTALLATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate this Article with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>See Division&nbsp;16
Section &quot;Basic Electrical Materials and Methods&quot; for general
installation requirements.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate mounting and anchoring of controllers with drawing
details.<span style="mso-spacerun: yes">  </span>If drawing details are
explicit, delete first paragraph below.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>For control equipment
at walls, bolt units to wall or mount on lightweight structural-steel channels
bolted to wall.<span style="mso-spacerun: yes">  </span>For controllers not at
walls, provide freestanding racks complying with Division&nbsp;16 Section
&quot;Basic Electrical Materials and Methods.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Install freestanding
equipment on concrete bases complying with Division&nbsp;3 Section
&quot;Cast-in-Place Concrete.&quot;</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain first paragraph below if seismic controls are Project
requirement.<span style="mso-spacerun: yes">  </span>Coordinate with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Comply with mounting
and anchoring requirements specified in Division&nbsp;16 Section &quot;Seismic
Controls for Electrical Work.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Enclosed Controller
Fuses:<span style="mso-spacerun: yes">  </span>Install fuses in each fusible
switch.<span style="mso-spacerun: yes">  </span>Comply with requirements in
Division&nbsp;16 Section &quot;Fuses.&quot;</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.4<span style='mso-tab-count:1'>          </span>IDENTIFICATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Identify enclosed
controller components and control wiring according to Division&nbsp;16 Section
&quot;<b style='mso-bidi-font-weight:normal'>Basic Electrical Materials and
Methods</b>.&quot;</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.5<span style='mso-tab-count:1'>          </span>CONTROL WIRING
INSTALLATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete this Article if not applicable or if remote control or
indication is not required.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Install wiring between
enclosed controllers according to Division&nbsp;16 Section &quot;Conductors and
Cables.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Bundle, train, and
support wiring in enclosures.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Connect
hand-off-automatic switch and other automatic-control devices where applicable.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Connect selector
switches to bypass only manual- and automatic-control devices that have no
safety functions when switch is in hand position.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Connect selector
switches with enclosed controller circuit in both hand and automatic positions
for safety-type control devices such as low- and high-pressure cutouts,
high-temperature cutouts, and motor overload protectors.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.6<span style='mso-tab-count:1'>          </span>CONNECTIONS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate conduit installations and specialty arrangements with
schematics on Drawings and with requirements specified.<span
style="mso-spacerun: yes">  </span>If Drawings are explicit enough, these
requirements may be reduced or omitted.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Conduit installation
requirements are specified in other Division&nbsp;16 Sections.<span
style="mso-spacerun: yes">  </span>Drawings indicate general arrangement of
conduit, fittings, and specialties.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Ground equipment.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Tighten electrical
connectors and terminals according to manufacturer's published
torque-tightening values.<span style="mso-spacerun: yes">  </span>If
manufacturer's torque values are not indicated, use those specified in
UL&nbsp;486A and UL&nbsp;486B.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.7<span style='mso-tab-count:1'>          </span>FIELD QUALITY
CONTROL</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Prepare for acceptance
tests as follows:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Test insulation
resistance for each enclosed controller bus, component, connecting supply,
feeder, and control circuit.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Test continuity of
each circuit.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain one of three paragraphs below.<span style="mso-spacerun:
yes">  </span>Delete all three and retain &quot;Manufacturer's Field
Service&quot; Paragraph if field quality-control testing is performed by
manufacturer's service representative.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph above or below.<span style="mso-spacerun: yes"> 
</span>Retain below to include testing agency services as part of the
Work.<span style="mso-spacerun: yes">  </span>Delete both paragraphs above and
paragraph below if Contractor will perform field quality-control testing.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B..<span style='mso-tab-count:1'>     </span>Testing:<span
style="mso-spacerun: yes">  </span>Perform the following field quality-control
testing:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain subparagraphs below with any of three paragraphs selected
above.<span style="mso-spacerun: yes">  </span>Edit to suit Project.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Perform each
electrical test and visual and mechanical inspection indicated in
NETA&nbsp;ATS, Sections&nbsp;7.5, 7.6, and 7.16.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Certify compliance
with test parameters.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Correct
malfunctioning units on-site, where possible, and retest to demonstrate
compliance; otherwise, replace with new units and retest.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>For solid-state, variable-speed drives and solid-state,
reduced-voltage controllers, supervision by personnel familiar with the
equipment, as specified in first paragraph below, is important.<span
style="mso-spacerun: yes">  </span>Delete if not required.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Test Reports:<span
style="mso-spacerun: yes">  </span>Prepare a written report to record the
following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Test procedures used.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Test results that
comply with requirements.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Test results that do
not comply with requirements and corrective action taken to achieve compliance
with requirements.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.8<span style='mso-tab-count:1'>          </span>ADJUSTING</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Paragraph below assumes that settings are indicated on Drawings or
a coordination report is available for Contractor to use.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Set field-adjustable
switches and circuit-breaker trip ranges.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.9<span style='mso-tab-count:1'>          </span>CLEANING</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Clean enclosed
controllers internally, on completion of installation, according to
manufacturer's written instructions.<span style="mso-spacerun: yes"> 
</span>Vacuum dirt and debris; do not use compressed air to assist in cleaning.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.10<span style='mso-tab-count:1'>        </span>STARTUP </p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete first paragraph below if factory-authorized service
representative is not required.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Verify that enclosed
controllers are installed and connected according to the Contract Documents.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Verify that electrical
wiring installation complies with manufacturer's submittal and installation
requirements in Division&nbsp;16 Sections.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C<span style='mso-tab-count:1'>       </span>Complete installation
and startup checks according to manufacturer's written instructions.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete subparagraph above or below depending on which Section is
retained in Division&nbsp;1.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS>END OF SECTION 16420</p>

</div>

</body>

</html>
