<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./16450_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Pat</o:Author>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>4</o:TotalTime>
  <o:LastPrinted>2000-12-28T15:27:00Z</o:LastPrinted>
  <o:Created>2001-02-14T23:57:00Z</o:Created>
  <o:LastSaved>2001-02-14T23:57:00Z</o:LastSaved>
  <o:Pages>6</o:Pages>
  <o:Words>1818</o:Words>
  <o:Characters>10364</o:Characters>
  <o:Company>Gristina Enterprises</o:Company>
  <o:Lines>86</o:Lines>
  <o:Paragraphs>20</o:Paragraphs>
  <o:CharactersWithSpaces>12727</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Font Definitions */
@font-face
	{font-family:Wingdings;
	panose-1:5 0 0 0 0 0 0 0 0 0;
	mso-font-charset:2;
	mso-generic-font-family:auto;
	mso-font-pitch:variable;
	mso-font-signature:0 268435456 0 0 -2147483648 0;}
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./16450_files/header.htm") h1;
	mso-footer:url("./16450_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:35201562;
	mso-list-type:hybrid;
	mso-list-template-ids:33467076 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l0:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.25in;
	mso-level-number-position:left;
	margin-left:1.25in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l1
	{mso-list-id:136185605;
	mso-list-type:hybrid;
	mso-list-template-ids:363249588 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l1:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:.5in;
	mso-level-number-position:left;
	text-indent:-.25in;
	font-family:Symbol;}
@list l2
	{mso-list-id:200674156;
	mso-list-type:hybrid;
	mso-list-template-ids:-875535354 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l2:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:89.7pt;
	mso-level-number-position:left;
	margin-left:89.7pt;
	text-indent:-.25in;
	font-family:Symbol;}
@list l2:level3
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:161.7pt;
	mso-level-number-position:left;
	margin-left:161.7pt;
	text-indent:-.25in;
	font-family:Wingdings;}
@list l3
	{mso-list-id:215631468;
	mso-list-type:hybrid;
	mso-list-template-ids:-849709750 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l3:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:-1.0in;
	mso-level-number-position:left;
	margin-left:-1.0in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l3:level3
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:0in;
	mso-level-number-position:left;
	margin-left:0in;
	text-indent:-.25in;
	font-family:Wingdings;}
@list l4
	{mso-list-id:233274746;
	mso-list-type:hybrid;
	mso-list-template-ids:296884272 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l4:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:115.5pt;
	mso-level-number-position:left;
	margin-left:115.5pt;
	text-indent:-.25in;
	font-family:Symbol;}
@list l5
	{mso-list-id:249168603;
	mso-list-type:hybrid;
	mso-list-template-ids:-849709750 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l5:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.5in;
	mso-level-number-position:left;
	margin-left:1.5in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l5:level3
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:2.5in;
	mso-level-number-position:left;
	margin-left:2.5in;
	text-indent:-.25in;
	font-family:Wingdings;}
@list l6
	{mso-list-id:382559134;
	mso-list-type:hybrid;
	mso-list-template-ids:-981985712 67698703 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l6:level1
	{mso-level-tab-stop:1.0in;
	mso-level-number-position:left;
	margin-left:1.0in;
	text-indent:-.25in;}
@list l7
	{mso-list-id:546454314;
	mso-list-type:hybrid;
	mso-list-template-ids:338981046 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l7:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:.75in;
	mso-level-number-position:left;
	margin-left:.75in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l8
	{mso-list-id:588857847;
	mso-list-type:hybrid;
	mso-list-template-ids:92992332 67698689 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l8:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.0in;
	mso-level-number-position:left;
	margin-left:1.0in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l9
	{mso-list-id:649023779;
	mso-list-type:hybrid;
	mso-list-template-ids:-1035031270 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l9:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:89.7pt;
	mso-level-number-position:left;
	margin-left:89.7pt;
	text-indent:-.25in;
	font-family:Symbol;}
@list l10
	{mso-list-id:657534592;
	mso-list-type:hybrid;
	mso-list-template-ids:92992332 67698689 67698689 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l10:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.0in;
	mso-level-number-position:left;
	margin-left:1.0in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l10:level2
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.5in;
	mso-level-number-position:left;
	margin-left:1.5in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l11
	{mso-list-id:711227686;
	mso-list-type:hybrid;
	mso-list-template-ids:231513330 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l11:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.75in;
	mso-level-number-position:left;
	margin-left:1.75in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l12
	{mso-list-id:726605497;
	mso-list-type:hybrid;
	mso-list-template-ids:-1686883798 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l12:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:.5in;
	mso-level-number-position:left;
	text-indent:-.25in;
	font-family:Symbol;}
@list l12:level2
	{mso-level-number-format:bullet;
	mso-level-text:o;
	mso-level-tab-stop:1.0in;
	mso-level-number-position:left;
	text-indent:-.25in;
	font-family:"Courier New";
	mso-bidi-font-family:"Times New Roman";}
@list l12:level3
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:1.5in;
	mso-level-number-position:left;
	text-indent:-.25in;
	font-family:Wingdings;}
@list l13
	{mso-list-id:814447491;
	mso-list-type:hybrid;
	mso-list-template-ids:1217416118 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l13:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:.5in;
	mso-level-number-position:left;
	text-indent:-.25in;
	font-family:Symbol;}
@list l13:level3
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:1.5in;
	mso-level-number-position:left;
	text-indent:-.25in;
	font-family:Wingdings;}
@list l14
	{mso-list-id:889267484;
	mso-list-type:hybrid;
	mso-list-template-ids:-897175934 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l14:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.1in;
	mso-level-number-position:left;
	margin-left:1.1in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l15
	{mso-list-id:937635265;
	mso-list-type:hybrid;
	mso-list-template-ids:-591131388 67698703 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l15:level1
	{mso-level-tab-stop:67.5pt;
	mso-level-number-position:left;
	margin-left:67.5pt;
	text-indent:-.25in;}
@list l15:level2
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:103.5pt;
	mso-level-number-position:left;
	margin-left:103.5pt;
	text-indent:-.25in;}
@list l15:level3
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:139.5pt;
	mso-level-number-position:right;
	margin-left:139.5pt;
	text-indent:-9.0pt;}
@list l16
	{mso-list-id:938179011;
	mso-list-type:hybrid;
	mso-list-template-ids:-52906818 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l16:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.1in;
	mso-level-number-position:left;
	margin-left:1.1in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l16:level2
	{mso-level-number-format:bullet;
	mso-level-text:o;
	mso-level-tab-stop:1.6in;
	mso-level-number-position:left;
	margin-left:1.6in;
	text-indent:-.25in;
	font-family:"Courier New";
	mso-bidi-font-family:"Times New Roman";}
@list l16:level3
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:2.1in;
	mso-level-number-position:left;
	margin-left:2.1in;
	text-indent:-.25in;
	font-family:Wingdings;}
@list l16:level4
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:2.6in;
	mso-level-number-position:left;
	margin-left:2.6in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l16:level5
	{mso-level-number-format:bullet;
	mso-level-text:o;
	mso-level-tab-stop:3.1in;
	mso-level-number-position:left;
	margin-left:3.1in;
	text-indent:-.25in;
	font-family:"Courier New";
	mso-bidi-font-family:"Times New Roman";}
@list l16:level6
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:3.6in;
	mso-level-number-position:left;
	margin-left:3.6in;
	text-indent:-.25in;
	font-family:Wingdings;}
@list l16:level7
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:4.1in;
	mso-level-number-position:left;
	margin-left:4.1in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l16:level8
	{mso-level-number-format:bullet;
	mso-level-text:o;
	mso-level-tab-stop:4.6in;
	mso-level-number-position:left;
	margin-left:4.6in;
	text-indent:-.25in;
	font-family:"Courier New";
	mso-bidi-font-family:"Times New Roman";}
@list l16:level9
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:5.1in;
	mso-level-number-position:left;
	margin-left:5.1in;
	text-indent:-.25in;
	font-family:Wingdings;}
@list l17
	{mso-list-id:1014266317;
	mso-list-type:hybrid;
	mso-list-template-ids:-849709750 2125507670 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l17:level1
	{mso-level-tab-stop:88.5pt;
	mso-level-number-position:left;
	margin-left:88.5pt;
	text-indent:-34.5pt;}
@list l17:level3
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:2.0in;
	mso-level-number-position:left;
	margin-left:2.0in;
	text-indent:-.25in;
	font-family:Wingdings;}
@list l18
	{mso-list-id:1039088735;
	mso-list-type:hybrid;
	mso-list-template-ids:2121180704 -684661020 67698689 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l18:level1
	{mso-level-start-at:2;
	mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
@list l18:level2
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.35in;
	mso-level-number-position:left;
	margin-left:1.35in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l19
	{mso-list-id:1071073968;
	mso-list-type:hybrid;
	mso-list-template-ids:633374780 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l19:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:.5in;
	mso-level-number-position:left;
	text-indent:-.25in;
	font-family:Symbol;}
@list l20
	{mso-list-id:1090347314;
	mso-list-type:hybrid;
	mso-list-template-ids:-303382528 2087886122 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l20:level1
	{mso-level-start-at:2;
	mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
@list l21
	{mso-list-id:1107308256;
	mso-list-type:hybrid;
	mso-list-template-ids:306220136 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l21:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:.5in;
	mso-level-number-position:left;
	text-indent:-.25in;
	font-family:Symbol;}
@list l21:level3
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:1.5in;
	mso-level-number-position:left;
	text-indent:-.25in;
	font-family:Wingdings;}
@list l22
	{mso-list-id:1298334970;
	mso-list-type:hybrid;
	mso-list-template-ids:1516039410 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l22:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.75in;
	mso-level-number-position:left;
	margin-left:1.75in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l23
	{mso-list-id:1309019645;
	mso-list-type:hybrid;
	mso-list-template-ids:2121180704 67698689 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l23:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:.85in;
	mso-level-number-position:left;
	margin-left:.85in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l24
	{mso-list-id:1322536739;
	mso-list-type:hybrid;
	mso-list-template-ids:1943814940 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l24:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.25in;
	mso-level-number-position:left;
	margin-left:1.25in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l25
	{mso-list-id:1377973538;
	mso-list-type:hybrid;
	mso-list-template-ids:178021644 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l25:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:115.5pt;
	mso-level-number-position:left;
	margin-left:115.5pt;
	text-indent:-.25in;
	font-family:Symbol;}
@list l26
	{mso-list-id:1454594924;
	mso-list-type:hybrid;
	mso-list-template-ids:-302906542 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l26:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.75in;
	mso-level-number-position:left;
	margin-left:1.75in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l27
	{mso-list-id:1516964471;
	mso-list-type:hybrid;
	mso-list-template-ids:92992332 67698695 67698689 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l27:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F071;
	mso-level-tab-stop:1.0in;
	mso-level-number-position:left;
	margin-left:1.0in;
	text-indent:-.25in;
	mso-ansi-font-size:8.0pt;
	font-family:Wingdings;}
@list l27:level2
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.5in;
	mso-level-number-position:left;
	margin-left:1.5in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l28
	{mso-list-id:1521309307;
	mso-list-type:hybrid;
	mso-list-template-ids:-380761518 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l28:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.75in;
	mso-level-number-position:left;
	margin-left:1.75in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l29
	{mso-list-id:1528711252;
	mso-list-type:hybrid;
	mso-list-template-ids:-385863700 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l29:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.1in;
	mso-level-number-position:left;
	margin-left:1.1in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l29:level2
	{mso-level-number-format:bullet;
	mso-level-text:o;
	mso-level-tab-stop:1.6in;
	mso-level-number-position:left;
	margin-left:1.6in;
	text-indent:-.25in;
	font-family:"Courier New";
	mso-bidi-font-family:"Times New Roman";}
@list l30
	{mso-list-id:1711370534;
	mso-list-type:hybrid;
	mso-list-template-ids:-32182784 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l30:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:82.5pt;
	mso-level-number-position:left;
	margin-left:82.5pt;
	text-indent:-.25in;
	font-family:Symbol;}
@list l31
	{mso-list-id:1733307568;
	mso-list-type:hybrid;
	mso-list-template-ids:821230174 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l31:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.25in;
	mso-level-number-position:left;
	margin-left:1.25in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l31:level3
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:2.25in;
	mso-level-number-position:left;
	margin-left:2.25in;
	text-indent:-.25in;
	font-family:Wingdings;}
@list l32
	{mso-list-id:1779064924;
	mso-list-type:hybrid;
	mso-list-template-ids:-560313474 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l32:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.1in;
	mso-level-number-position:left;
	margin-left:1.1in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l33
	{mso-list-id:1825971278;
	mso-list-type:hybrid;
	mso-list-template-ids:653959952 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l33:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:89.7pt;
	mso-level-number-position:left;
	margin-left:89.7pt;
	text-indent:-.25in;
	font-family:Symbol;}
@list l33:level3
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:161.7pt;
	mso-level-number-position:left;
	margin-left:161.7pt;
	text-indent:-.25in;
	font-family:Wingdings;}
@list l34
	{mso-list-id:1853714923;
	mso-list-type:hybrid;
	mso-list-template-ids:2121180704 67698689 67698689 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l34:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:.85in;
	mso-level-number-position:left;
	margin-left:.85in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l34:level2
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.35in;
	mso-level-number-position:left;
	margin-left:1.35in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l35
	{mso-list-id:1860896394;
	mso-list-type:hybrid;
	mso-list-template-ids:104628844 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l35:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:.5in;
	mso-level-number-position:left;
	text-indent:-.25in;
	font-family:Symbol;}
@list l35:level3
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:1.5in;
	mso-level-number-position:left;
	text-indent:-.25in;
	font-family:Wingdings;}
@list l36
	{mso-list-id:1957904934;
	mso-list-type:hybrid;
	mso-list-template-ids:-817868758 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l36:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:89.7pt;
	mso-level-number-position:left;
	margin-left:89.7pt;
	text-indent:-.25in;
	font-family:Symbol;}
@list l36:level3
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:161.7pt;
	mso-level-number-position:left;
	margin-left:161.7pt;
	text-indent:-.25in;
	font-family:Wingdings;}
@list l37
	{mso-list-id:1963001554;
	mso-list-type:hybrid;
	mso-list-template-ids:-1100316768 67698689 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l37:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.25in;
	mso-level-number-position:left;
	margin-left:1.25in;
	text-indent:-.25in;
	font-family:Symbol;}
@list l38
	{mso-list-id:1972973322;
	mso-list-type:hybrid;
	mso-list-template-ids:-1952291056 67698703 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l38:level1
	{mso-level-tab-stop:.75in;
	mso-level-number-position:left;
	margin-left:.75in;
	text-indent:-.25in;}
@list l39
	{mso-list-id:2083747368;
	mso-list-type:hybrid;
	mso-list-template-ids:92992332 2125507670 67698689 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l39:level1
	{mso-level-tab-stop:88.5pt;
	mso-level-number-position:left;
	margin-left:88.5pt;
	text-indent:-34.5pt;}
@list l39:level2
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:1.5in;
	mso-level-number-position:left;
	margin-left:1.5in;
	text-indent:-.25in;
	font-family:Symbol;}
ol
	{margin-bottom:0in;}
ul
	{margin-bottom:0in;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Copyright 1996, The American Institute of Architects (AIA)</p>

<p class=ST><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=ST>SECTION 16450 - ENCLOSED BUS ASSEMBLIES</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>This Section uses the term &quot;Architect.&quot;<span
style="mso-spacerun: yes">  </span>Change this term to match that used to
identify the design professional as defined in the General and Supplementary
Conditions.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Verify that Section titles referenced in this Section are correct
for this Project's Specifications; Section titles may have changed.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 1 - GENERAL</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.1<span style='mso-tab-count:1'>    </span>RELATED DOCUMENTS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Drawings and general
provisions of the Contract, including General and Supplementary Conditions and
Division&nbsp;1 Specification Sections, apply to this Section.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.2<span style='mso-tab-count:1'>    </span>SUMMARY</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>This Section includes
bus assemblies and fittings.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.3<span style='mso-tab-count:1'>    </span>SUBMITTALS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Product Data:<span
style="mso-spacerun: yes">  </span>Include electrical ratings, dimensions,
mounting position, mounting method, vertical supports, materials, firestops,
and weatherstops for each component.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Shop Drawings:<span
style="mso-spacerun: yes">  </span>Detail fabrication and installation of
enclosed bus assemblies including plans, elevations, sections, component
details, and attachments to other construction elements.<span
style="mso-spacerun: yes">  </span>Detail connections to switchgear,
switchboards, transformers, and panelboards.<span style="mso-spacerun: yes"> 
</span>Detail supports and connections to building.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>    </span>Coordination
Drawings:<span style="mso-spacerun: yes">  </span>Include floor plans and
sections to show enclosed bus-assembly layouts and relationships between
components and adjacent structural and mechanical elements.<span
style="mso-spacerun: yes">  </span>Show support locations, type of support, and
weight on each support.<span style="mso-spacerun: yes">  </span>Indicate and certify
field measurements.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>    </span>Qualification Data:<span
style="mso-spacerun: yes">  </span>For firms and persons specified in
&quot;Quality Assurance&quot; Article.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Field Test
Reports:<span style="mso-spacerun: yes">  </span>Indicate and interpret test
results for compliance with performance requirements.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.4<span style='mso-tab-count:1'>    </span>QUALITY ASSURANCE</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Testing Agency
Qualifications:<span style="mso-spacerun: yes">  </span>Testing agency as
defined by OSHA&nbsp;29 CFR&nbsp;1910.7, or a member company of the
InterNational Electrical Testing Association that is acceptable to authorities
having jurisdiction.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Testing Agency's Field
Supervisor:<span style="mso-spacerun: yes">  </span>Person currently certified
by the InterNational Electrical Testing Association or the National Institute
for Certification in Engineering Technologies, to supervise on-site testing
specified in Part 3.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Source Limitations:<span
style="mso-spacerun: yes">  </span>Obtain enclosed bus-assembly components
through one source from a single manufacturer.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>    </span>Enclosed Bus Assemblies,
Devices, and Accessories:<span style="mso-spacerun: yes">  </span>Listed and
labeled as defined in NFPA&nbsp;70, Article 100, by a testing agency acceptable
to authorities having jurisdiction.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>    </span>Comply with NFPA&nbsp;70
for components and installation.</p>

<p class=AT align=left style='margin-left:.8in;text-align:left'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT style='margin-left:.8in'>E.<span style="mso-spacerun: yes">      
</span>Comply with N.Y.C.E.C </p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.5<span style='mso-tab-count:1'>    </span>DELIVERY, STORAGE, AND
HANDLING</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Deliver, store, and
handle bus assemblies according to NEMA&nbsp;BU&nbsp;1.1.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.6<span style='mso-tab-count:1'>    </span>PROJECT CONDITIONS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Field
Measurements:<span style="mso-spacerun: yes">  </span>Verify existing
dimensions by field measurements.<span style="mso-spacerun: yes"> 
</span>Verify clearances and locate obstructions within manufacturing and installation
tolerances of enclosed bus assemblies.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.7<span style='mso-tab-count:1'>    </span>EXTRA MATERIALS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Extra materials may not be allowed for publicly funded projects.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Furnish extra materials
described below that match products installed and that are packaged with
protective covering for storage and identified with labels describing contents.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise below subparagraphs to suit Project.<span
style="mso-spacerun: yes">  </span>Replace percentage with a specific number of
units and replace unit with an expanded description of each unit.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Plug-in Units:<span
style="mso-spacerun: yes">  </span>10 percent of installed units.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Hookstick operator for
plug-in units.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 2 - PRODUCTS</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.1<span style='mso-tab-count:1'>    </span>MANUFACTURERS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain above for nonproprietary or below for semiproprietary
Specification.<span style="mso-spacerun: yes">  </span>Refer to Division&nbsp;1
Section &quot;Materials and Equipment.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Manufacturers:<span
style="mso-spacerun: yes">  </span>Subject to compliance with requirements,
provide products by one of the following:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>See Editing Instruction No.&nbsp;1 in the Evaluations for cautions
about naming products and manufacturers.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Cutler-Hammer.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>General Electric Co.;
Electrical Distribution &amp; Control Division.</p>

<p class=P2>3.<span style='mso-tab-count:1'> </span>Siemens Energy &amp;
Automation, Inc.</p>

<p class=P2>4.<span style='mso-tab-count:1'> </span>Square D Co.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.2<span style='mso-tab-count:1'>    </span>ENCLOSED BUS ASSEMBLIES</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Feeder-Bus
Assemblies:<span style="mso-spacerun: yes">  </span>NEMA&nbsp;BU&nbsp;1,
low-impedance bus assemblies in nonventilated housing, single-bolt joints,
ratings as indicated.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select one of four subparagraphs below and edit to suit
Project.<span style="mso-spacerun: yes">  </span>Consider reduced neutral on
four-wire systems if significant load is not connected to neutral.<span
style="mso-spacerun: yes">  </span>Caution:<span style="mso-spacerun: yes"> 
</span>Do not derate if significant portion of load is nonlinear (e.g.,
computers, fluorescent or high-intensity-discharge lighting, variable-frequency
drives, etc.).</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Voltage:<span
style="mso-spacerun: yes">  </span>120/208 V, 3 phase; 100 percent neutral
capacity.</p>

<p class=P2 align=left style='margin-left:1.25in;text-align:left;text-indent:
-.25in;mso-list:l29 level1 lfo35;tab-stops:1.0in list 1.25in'><![if !supportLists]><span
style='font-family:Symbol'>·<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Continuous Current:<span style="mso-spacerun: yes"> 
</span>1,600 amperes.</p>

<p class=P2 align=left style='margin-left:1.25in;text-align:left;text-indent:
-.25in;mso-list:l29 level1 lfo35;tab-stops:1.0in list 1.25in'><![if !supportLists]><span
style='font-family:Symbol'>·<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Short-Circuit Withstand:<span style="mso-spacerun:
yes">  </span>200,000 symmetrical amperes</p>

<p class=P2 align=left style='margin-left:1.25in;text-align:left;text-indent:
-.25in;mso-list:l29 level1 lfo35;tab-stops:1.0in list 1.25in'><![if !supportLists]><span
style='font-family:Symbol'>·<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Temperature Rise:<span style="mso-spacerun: yes"> 
</span>55 deg C ambient maximum.</p>

<p class=P2 align=left style='margin-left:1.25in;text-align:left;text-indent:
-.25in;mso-list:l29 level1 lfo35;tab-stops:1.0in list 1.25in'><![if !supportLists]><span
style='font-family:Symbol'>·<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Bus Materials:<span style="mso-spacerun: yes"> 
</span>Current-carrying copper conducters, fully insulated with Class 130C
insulation except at joints.</p>

<p class=P2 align=left style='margin-left:1.25in;text-align:left;text-indent:
-.25in;mso-list:l29 level1 lfo35;tab-stops:1.0in list 1.25in'><![if !supportLists]><span
style='font-family:Symbol'>·<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Ground Bus:<span style="mso-spacerun: yes"> 
</span>Copper.</p>

<p class=P2 align=left style='margin-left:1.25in;text-align:left;text-indent:
-.25in;mso-list:l29 level1 lfo35;tab-stops:1.0in list 1.25in'><![if !supportLists]><span
style='font-family:Symbol'>·<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Enclosure Indoor:<span style="mso-spacerun: yes"> 
</span>Steel with manufacturer’s standard enamel finish.</p>

<p class=P2 align=left style='margin-left:1.25in;text-align:left;text-indent:
-.25in;mso-list:l29 level1 lfo35;tab-stops:1.0in list 1.25in'><![if !supportLists]><span
style='font-family:Symbol'>·<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Enclosure Outdoor:<span style="mso-spacerun: yes"> 
</span>Weatherproof, steel with manufacturer’s standard enamel finish, sealed
seams, and drains with removable closures.</p>

<p class=P2 align=left style='margin-left:1.25in;text-align:left;text-indent:
-.25in;mso-list:l29 level1 lfo35;tab-stops:1.0in list 1.25in'><![if !supportLists]><span
style='font-family:Symbol'>·<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Fittings and Accessories:<span style="mso-spacerun:
yes">  </span>Manufacturer’s standard.</p>

<p class=P2 style='tab-stops:81.0pt 1.25in'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l18 level1 lfo4;
tab-stops:list 71.7pt'><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Voltage:<span style="mso-spacerun: yes">  </span>277/480 V, 3
phase; 50 percent neutral capacity</p>

<p class=P2 style='margin-left:89.7pt;text-indent:-.25in;mso-list:l9 level1 lfo10;
tab-stops:list 89.7pt'><![if !supportLists]><span style='font-family:Symbol'>·<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Continuous Current:<span style="mso-spacerun: yes"> 
</span>1,000 amperes</p>

<p class=P2 style='margin-left:89.7pt;text-indent:-.25in;mso-list:l9 level1 lfo10;
tab-stops:list 89.7pt'><![if !supportLists]><span style='font-family:Symbol'>·<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Short-Circuit Withstand:<span style="mso-spacerun:
yes">  </span>200,000 symmetrical amperes.</p>

<p class=P2 style='margin-left:89.7pt;text-indent:-.25in;mso-list:l9 level1 lfo10;
tab-stops:list 89.7pt'><![if !supportLists]><span style='font-family:Symbol'>·<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Temperature Rise:<span style="mso-spacerun: yes"> 
</span>55 deg C above 40 deg C ambient maximum.</p>

<p class=P2 style='margin-left:89.7pt;text-indent:-.25in;mso-list:l9 level1 lfo10;
tab-stops:list 89.7pt'><![if !supportLists]><span style='font-family:Symbol'>·<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Bus Materials:<span style="mso-spacerun: yes"> 
</span>Current-carrying copper conductors, fully insulated with Class 130C
insulation except at joints.</p>

<p class=P2 style='margin-left:89.7pt;text-indent:-.25in;mso-list:l9 level1 lfo10;
tab-stops:list 89.7pt'><![if !supportLists]><span style='font-family:Symbol'>·<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Ground Bus:<span style="mso-spacerun: yes"> 
</span>Copper</p>

<p class=P2 style='margin-left:89.7pt;text-indent:-.25in;mso-list:l9 level1 lfo10;
tab-stops:list 89.7pt'><![if !supportLists]><span style='font-family:Symbol'>·<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Enclosure Indoor:<span style="mso-spacerun: yes"> 
</span>Steel with manufacturer’s standard enamel finish.</p>

<p class=P2 style='margin-left:89.7pt;text-indent:-.25in;mso-list:l9 level1 lfo10;
tab-stops:list 89.7pt'><![if !supportLists]><span style='font-family:Symbol'>·<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Enclosure Outdoor:<span style="mso-spacerun: yes"> 
</span>Weatherproof, steel with manufacturer’s standard enamel finish, sealed
seams, and drains with removable closures.</p>

<p class=P2 style='margin-left:89.7pt;text-indent:-.25in;mso-list:l9 level1 lfo10;
tab-stops:list 89.7pt'><![if !supportLists]><span style='font-family:Symbol'>·<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Fittings and Accessories:<span style="mso-spacerun:
yes">  </span>Manufacturer’s standard.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit subparagraph below to suit Project. <span
style="mso-spacerun: yes"> </span>See Editing Instruction No.&nbsp;2 in the
Evaluations.</p>

<p class=P2 style='margin-left:0in;text-indent:0in;tab-stops:list 1.0in'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2 style='margin-left:.5in;tab-stops:58.5pt list 1.0in'><span
style="mso-spacerun: yes"> </span>B.<span style="mso-spacerun: yes"> 
</span>Plug in Bus Assemblies:<span style="mso-spacerun: yes">  </span>NEMA BU
1, low impedance bus assemblies in nonventilated housing,single .bolt joints,
ratings as indicated.</p>

<p class=P2 style='margin-left:40.5pt;text-indent:-33.3pt;tab-stops:58.5pt list 1.0in'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2 align=left style='margin-left:67.5pt;text-align:left;text-indent:
-22.5pt;mso-list:l15 level1 lfo26;tab-stops:list 1.0in'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Voltage:<span style="mso-spacerun: yes">  </span>120/208 V, 3
phase, 100 percent neutral capacity..</p>

<p class=P2 align=left style='margin-left:1.25in;text-align:left;text-indent:
-.25in;mso-list:l31 level1 lfo40;tab-stops:76.5pt list 1.25in left 2.75in'><![if !supportLists]><span
style='font-family:Symbol'>·<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Continuous Current: 1,600 amperes.</p>

<p class=P2 align=left style='margin-left:1.25in;text-align:left;text-indent:
-.25in;mso-list:l31 level1 lfo40;tab-stops:76.5pt list 1.25in left 2.75in'><![if !supportLists]><span
style='font-family:Symbol'>·<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Short-Circuit Withstand:<span style="mso-spacerun:
yes">  </span>200,000 symmetrical amperes</p>

<p class=P2 align=left style='margin-left:1.25in;text-align:left;text-indent:
-.25in;mso-list:l31 level1 lfo40;tab-stops:76.5pt list 1.25in left 2.75in'><![if !supportLists]><span
style='font-family:Symbol'>·<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Temperature Rise:<span style="mso-spacerun: yes"> 
</span>55 deg C above 40 deg C ambient maximum.</p>

<p class=P2 align=left style='margin-left:1.25in;text-align:left;text-indent:
-.25in;mso-list:l31 level1 lfo40;tab-stops:76.5pt list 1.25in left 2.75in'><![if !supportLists]><span
style='font-family:Symbol'>·<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Bus Materials:<span style="mso-spacerun: yes"> 
</span>Current-carrying copper conductors, fully insulated with Class 130C
insulation except at stabs nd joints.</p>

<p class=P2 align=left style='margin-left:1.25in;text-align:left;text-indent:
-.25in;mso-list:l31 level1 lfo40;tab-stops:76.5pt list 1.25in left 2.75in'><![if !supportLists]><span
style='font-family:Symbol'>·<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Ground Bus:<span style="mso-spacerun: yes"> 
</span>Copper</p>

<p class=P2 align=left style='margin-left:1.25in;text-align:left;text-indent:
-.25in;mso-list:l31 level1 lfo40;tab-stops:76.5pt list 1.25in left 2.75in'><![if !supportLists]><span
style='font-family:Symbol'>·<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Enclosure:<span style="mso-spacerun: yes"> 
</span>Steel with manufacturer’s standard enamel finish, plug in openings 24
inches o.c., and hinged covers over unused openings.</p>

<p class=P2 align=left style='margin-left:1.25in;text-align:left;text-indent:
-.25in;mso-list:l31 level1 lfo40;tab-stops:76.5pt list 1.25in left 2.75in'><![if !supportLists]><span
style='font-family:Symbol'>·<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Fittings and Accessories: Manufacturer’s standard..</p>

<p class=P2 style='margin-left:.6in;text-indent:0in;tab-stops:2.75in'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Specify copper or aluminum bars for current-carrying
conductors.<span style="mso-spacerun: yes">  </span>An insulated ground bus is
also available.</p>

<p class=CMT style='tab-stops:297.0pt'><span style='mso-hide:none'><span
style='mso-tab-count:1'>                        </span><o:p></o:p></span></p>

<p class=P2 style='margin-left:67.5pt;text-indent:-22.5pt;mso-list:l15 level1 lfo26'><![if !supportLists]>2.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Voltage:<span style="mso-spacerun: yes">  </span>277/480 V, 3
phase; 50 percent neutral capacity.</p>

<p class=P2 style='margin-left:1.25in;text-indent:-.25in;mso-list:l0 level1 lfo33;
tab-stops:list 1.25in'><![if !supportLists]><span style='font-family:Symbol'>·<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Continuous Current:<span style="mso-spacerun: yes"> 
</span>1,000 amperes.</p>

<p class=P2 style='margin-left:1.25in;text-indent:-.25in;mso-list:l0 level1 lfo33;
tab-stops:list 1.25in'><![if !supportLists]><span style='font-family:Symbol'>·<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Short-Circuit Withstand:<span style="mso-spacerun:
yes">  </span>200,000 symmetrical amperes.</p>

<p class=P2 style='margin-left:1.25in;text-indent:-.25in;mso-list:l0 level1 lfo33;
tab-stops:list 1.25in'><![if !supportLists]><span style='font-family:Symbol'>·<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Temperature Rise:<span style="mso-spacerun: yes"> 
</span>55 deg C above 40 deg C ambient maximum.</p>

<p class=P2 style='margin-left:1.25in;text-indent:-.25in;mso-list:l0 level1 lfo33;
tab-stops:list 1.25in'><![if !supportLists]><span style='font-family:Symbol'>·<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Bus Materials:<span style="mso-spacerun: yes"> 
</span>Current-carrying copper conductors, fully insulated with Class 130C
insulation except at stabs and joints; plated surface at stabs and joints.</p>

<p class=P2 style='margin-left:1.25in;text-indent:-.25in;mso-list:l0 level1 lfo33;
tab-stops:list 1.25in'><![if !supportLists]><span style='font-family:Symbol'>·<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Ground Bus: Copper.</p>

<p class=P2 style='margin-left:1.25in;text-indent:-.25in;mso-list:l0 level1 lfo33;
tab-stops:list 1.25in'><![if !supportLists]><span style='font-family:Symbol'>·<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Enclosure:<span style="mso-spacerun: yes"> 
</span>Steel with manufacturer’s standard enamel finish, plug-in openings 24
inches o.c., and hinged covers over unused openings</p>

<p class=P2 style='margin-left:1.25in;text-indent:-.25in;mso-list:l0 level1 lfo33;
tab-stops:list 1.25in'><![if !supportLists]><span style='font-family:Symbol'>·<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]>Fittings and Accessories: Manufacturer’s standard.</p>

<p class=CMT style='margin-left:1.0in;text-indent:-.25in;mso-list:l7 level1 lfo29;
display:none;tab-stops:list 1.0in'><![if !supportLists]><span style='font-family:
Symbol'>·</span><![endif]>Select one of three enclosures below.</p>

<p class=CMT>Select one of four subparagraphs below and edit to suit
Project.<span style="mso-spacerun: yes">  </span>Consider reduced neutral on
four-wire systems if significant load is not connected to neutral.<span
style="mso-spacerun: yes">  </span>Caution:<span style="mso-spacerun: yes"> 
</span>Do not derate if significant portion of load is nonlinear (e.g.,
computers, fluorescent or high-intensity-discharge lighting, variable-frequency
drives, etc.).</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Specify copper or aluminum bars for current-carrying
conductors.<span style="mso-spacerun: yes">  </span>An insulated ground bus is
also available.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select subparagraph above or below.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.3<span style='mso-tab-count:1'>    </span>PLUG-IN DEVICES</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Chain-operable handles are also available.<span
style="mso-spacerun: yes">  </span>Delete insulated ground stabs unless an
insulated ground bus was specified for plug-in bus assemblies.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Fusible Switches:<span
style="mso-spacerun: yes">  </span>NEMA&nbsp;KS&nbsp;1, Type&nbsp;HD; clips to
accommodate specified fuses; hookstick-operated handle, lockable with two
padlocks, interlocked with cover in closed position.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select one of two subparagraphs below if required.<span
style="mso-spacerun: yes">  </span>First is for fusible disconnect switch,
second is for motor-circuit-protector disconnect switch.</p>

<p class=P3>.</p>

<p class=CMT>Coordinate paragraph and subparagraphs below with Drawings.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 3 - EXECUTION</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.1<span style='mso-tab-count:1'>    </span>INSTALLATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Install bus assemblies
level and plumb and according to manufacturer's written instructions, Shop
Drawings, and referenced standards.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Support bus assemblies
independent of supports for other elements such as equipment enclosure at
connections to panelboards and switchboards, pipe, conduit, ceilings, and
ducts.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Design each fastener and
support to carry 200 lb or four times the supported weight of bus assembly,
whichever is greater.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Support bus assembly to
prevent twisting from eccentric loading.</p>

<p class=P2>3.<span style='mso-tab-count:1'> </span>Support bus assembly with
not less than 3/8-inch steel rods.<span style="mso-spacerun: yes"> 
</span>Install side bracing to prevent swaying or movement of bus
assembly.<span style="mso-spacerun: yes">  </span>Modify supports after
completion to eliminate strains and stresses on bus bars and housings.</p>

<p class=P2>4.<span style='mso-tab-count:1'> </span>Fasten supports securely to
building structure according to Division&nbsp;16 Section &quot;Basic Electrical
Materials and Methods.&quot;</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Add additional requirements for seismic loading of supports if
needed.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Install expansion
fittings at locations where bus assembly crosses building expansion
joints.<span style="mso-spacerun: yes">  </span>Install at other locations so
distance between expansion fittings does not exceed 90 percent of
manufacturer's recommended distance between fittings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Install firestop
fittings where bus assemblies penetrate fire-rated elements such as walls,
floors, and ceilings.<span style="mso-spacerun: yes">  </span>Seal around
penetration according to Division&nbsp;7 Section &quot;Firestopping&quot; as
directed by authorities having jurisdiction.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Install appropriate
weatherseal fittings and flanges where bus assemblies penetrate exterior
elements such as wall or roof.<span style="mso-spacerun: yes">  </span>Seal
around openings to make weathertight.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Install a concrete
curb at least 3 inches high around bus-assembly floor penetrations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>    </span>Coordinate bus-assembly
terminations to equipment enclosures to ensure proper phasing, connection, and
closure.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>H.<span style='mso-tab-count:1'>    </span>Tighten bus-assembly
joints with torque wrench or similar tool recommended by bus assembly
manufacturer.<span style="mso-spacerun: yes">  </span>Tighten joints again
after bus assemblies have been energized for 30 days.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>I.<span style='mso-tab-count:1'>        </span>Install bus-assembly
plug-in units.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>J.<span style='mso-tab-count:1'>    </span>Connect bus assemblies
and components to wiring system and to ground as indicated and instructed by
manufacturer.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Tighten electrical
connectors and terminals according to manufacturer's published
torque-tightening values.<span style="mso-spacerun: yes">  </span>If
manufacturer's torque values are not indicated, use those specified in
UL&nbsp;486A.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.2<span style='mso-tab-count:1'>    </span>FIELD QUALITY CONTROL</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>See Editing Instruction No.&nbsp;3 in the Evaluations.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain one of three paragraphs below.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Testing:<span
style="mso-spacerun: yes">  </span>Engage a qualified testing agency to perform
the following field quality-control testing:</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Testing:<span
style="mso-spacerun: yes">  </span>Perform the following field quality-control
testing:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>After installing enclosed
bus assemblies and after electrical circuitry has been energized, test for
compliance with requirements.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Perform each visual and
mechanical inspection and electrical test stated in NETA&nbsp;ATS, Section
7.4.<span style="mso-spacerun: yes">  </span>Investigate any
insulation-resistance reading less than 100 megohms divided by bus-assembly
length in feet.<span style="mso-spacerun: yes">  </span>Certify compliance with
test parameters.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C<span style='mso-tab-count:1'>    </span>Repair or replace
malfunctioning units.<span style="mso-spacerun: yes">  </span>Retest as
specified above after repairs or replacements are made.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.3<span style='mso-tab-count:1'>    </span>ADJUSTING</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Align bus-assembly
runs vertically and horizontally to eliminate sags and twists.<span
style="mso-spacerun: yes">  </span>Provide additional stiffeners if required to
restrict excessive movement.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.4<span style='mso-tab-count:1'>    </span>CLEANING</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>After completing system
installation, including outlet fittings and devices, inspect exposed
finish.<span style="mso-spacerun: yes">  </span>Remove burrs, dirt, and
construction debris.<span style="mso-spacerun: yes">  </span>Repair damaged
finish to match original finish.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.5<span style='mso-tab-count:1'>    </span>PROTECTION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Provide final protection
to ensure that moisture does not enter bus assembly.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.6<span style='mso-tab-count:1'>    </span>COMMISSIONING</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Use paragraph below if cost of infrared scanning is justified for
Project.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Infrared Scanning:<span
style="mso-spacerun: yes">  </span>Two months after Substantial Completion,
perform an infrared scan of bus assembly including joints and plug-in units.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Use an infrared scanning
device designed to measure temperature or detect significant deviations from
normal values.<span style="mso-spacerun: yes">  </span>Provide documentation of
device calibration.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Perform two follow-up
infrared scans of bus assembly, one at four months and the other at 11 months
after Substantial Completion.</p>

<p class=P2>3.<span style='mso-tab-count:1'> </span>Prepare a certified report
identifying bus assembly checked and describing results of scanning.<span
style="mso-spacerun: yes">  </span>Include notation of deficiencies detected,
remedial action taken, and scanning observations after remedial action.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS>END OF SECTION 16450</p>

</div>

</body>

</html>
