<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./15060_rev2_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>EarnestS</o:Author>
  <o:LastAuthor>sg</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>0</o:TotalTime>
  <o:LastPrinted>2000-12-19T17:16:00Z</o:LastPrinted>
  <o:Created>2001-03-19T13:58:00Z</o:Created>
  <o:LastSaved>2001-03-19T13:58:00Z</o:LastSaved>
  <o:Pages>9</o:Pages>
  <o:Words>2970</o:Words>
  <o:Characters>16934</o:Characters>
  <o:Lines>141</o:Lines>
  <o:Paragraphs>33</o:Paragraphs>
  <o:CharactersWithSpaces>20796</o:CharactersWithSpaces>
  <o:Version>9.3821</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./15060_rev2_files/header.htm") h1;
	mso-footer:url("./15060_rev2_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:379675650;
	mso-list-type:hybrid;
	mso-list-template-ids:1414143790 -508425846 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l0:level1
	{mso-level-start-at:4;
	mso-level-number-format:alpha-lower;
	mso-level-tab-stop:100.5pt;
	mso-level-number-position:left;
	margin-left:100.5pt;
	text-indent:-28.5pt;}
@list l1
	{mso-list-id:438834927;
	mso-list-type:hybrid;
	mso-list-template-ids:-660828398 547650728 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l1:level1
	{mso-level-start-at:2;
	mso-level-tab-stop:.85in;
	mso-level-number-position:left;
	margin-left:.85in;
	text-indent:-.25in;}
@list l2
	{mso-list-id:1749157615;
	mso-list-type:hybrid;
	mso-list-template-ids:279375614 198057604 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l2:level1
	{mso-level-start-at:3;
	mso-level-number-format:alpha-upper;
	mso-level-tab-stop:43.65pt;
	mso-level-number-position:left;
	margin-left:43.65pt;
	text-indent:-29.25pt;}
@list l3
	{mso-list-id:1826429017;
	mso-list-type:hybrid;
	mso-list-template-ids:-1928330020 -2050824394 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l3:level1
	{mso-level-start-at:4;
	mso-level-number-format:alpha-lower;
	mso-level-tab-stop:100.5pt;
	mso-level-number-position:left;
	margin-left:100.5pt;
	text-indent:-28.5pt;}
ol
	{margin-bottom:0in;}
ul
	{margin-bottom:0in;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Copyright 1997, The American Institute
of Architects (AIA)<o:p></o:p></span></p>

<p class=ST><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=ST><span style='color:black'>SECTION 15060 - HANGERS AND SUPPORTS (REV
2)<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Verify that Section titles referenced in
this Section are correct for this Project's Specifications; Section titles may
have changed.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 1 - GENERAL<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.1<span style='mso-tab-count:1'>    </span>RELATED
DOCUMENTS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Drawings
and general provisions of the Contract, including General and Supplementary
Conditions and Division&nbsp;1 Specification Sections, apply to this Section.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.2<span style='mso-tab-count:1'>    </span>SUMMARY<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>This
Section includes hangers and supports for mechanical system piping and
equipment.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Related
Sections include the following:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>List below only products that the reader
might expect to find in this Section but are specified elsewhere.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Division&nbsp;15
Section &quot;Mechanical Vibration Controls and Seismic Restraints&quot; for
vibration isolation and seismic restraint devices.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.3<span style='mso-tab-count:1'>    </span>DEFINITIONS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain abbreviations that remain after
this Section has been edited.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>MSS:<span
style="mso-spacerun: yes">  </span>Manufacturers Standardization Society for
the Valve and Fittings Industry.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Terminology:<span
style="mso-spacerun: yes">  </span>As defined in MSS&nbsp;SP-90,
&quot;Guidelines on Terminology for Pipe Hangers and Supports.&quot;<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.4<span style='mso-tab-count:1'>    </span>PERFORMANCE
REQUIREMENTS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete paragraphs below if not required.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Design
heavy-duty steel trapezes for piping to support multiple pipes capable of
supporting combined weight of supported systems, system contents, and test
water.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Design
heavy-duty steel supports for vertical riser piping capable of supporting
combined weight of supported systems, system contents, and test water.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.5<span style='mso-tab-count:1'>    </span>SUBMITTALS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit only paragraphs below that are
required or delete this Article.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Product
Data:<span style="mso-spacerun: yes">  </span>For each type of pipe hanger,
channel support system component, and thermal-hanger shield insert indicated.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Shop
Drawings:<span style="mso-spacerun: yes">  </span>Signed and sealed by a
qualified professional engineer for multiple piping supports and trapeze
hangers.<span style="mso-spacerun: yes">  </span>Include design calculations
and indicate size and characteristics of components and fabrication details.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain below if procedures for welder
certification are retained in &quot;Quality Assurance&quot; Article.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1 style='margin-left:43.65pt;text-indent:-29.25pt;mso-list:l2 level1 lfo2;
tab-stops:list 43.65pt'><![if !supportLists]><span style='color:black'>C.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Welding Certificates:<span
style="mso-spacerun: yes">  </span>Copies of certificates for welding
procedures and operators.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.6<span style='mso-tab-count:1'>    </span>QUALITY
ASSURANCE<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete paragraph below if no
welding.<span style="mso-spacerun: yes">  </span>Retain &quot;Welding
Certificates&quot; Paragraph in &quot;Submittals&quot; Article if below is
retained.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Welding:<span
style="mso-spacerun: yes">  </span>Qualify processes and operators according to
ASME Boiler and Pressure Vessel Code:<span style="mso-spacerun: yes"> 
</span>Section&nbsp;IX, &quot;Welding and Brazing Qualifications.&quot;<span
style="mso-spacerun: yes">  </span>All welders shall be licensed in accordance
with the city of New York building code sections 26-154 through 158.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain one of two paragraphs below.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Engineering
Responsibility:<span style="mso-spacerun: yes">  </span>Design and preparation
of Shop Drawings and calculations for each multiple pipe support, trapeze, and
seismic restraint by a qualified professional engineer.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain below with either paragraph
above.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Professional
Engineer Qualifications:<span style="mso-spacerun: yes">  </span>A professional
engineer who is legally qualified to practice in jurisdiction where Project is
located and who is experienced in providing engineering services of the kind
indicated.<span style="mso-spacerun: yes">  </span>Engineering services are
defined as those performed for installations of hangers and supports that are
similar to those indicated for this Project in material, design, and extent.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 2 - PRODUCTS<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.1<span style='mso-tab-count:1'>    </span>MANUFACTURERS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Manufacturers:<span
style="mso-spacerun: yes">  </span>Subject to compliance with requirements,
manufacturers offering products that may be incorporated into the Work include,
but are not limited to, the following:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain above for nonproprietary or below
for semiproprietary Specification.<span style="mso-spacerun: yes"> 
</span>Refer to Division&nbsp;1 Section &quot;Materials and Equipment.&quot;<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>See Editing Instruction No.&nbsp;1 in
the Evaluations for cautions about naming products and manufacturers.<span
style="mso-spacerun: yes">  </span>Delete categories below not required.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Pipe
Hangers:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>AAA
Technology and Specialties Co., Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>B-Line
Systems, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Carpenter
&amp; Patterson, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Empire
Tool &amp; Manufacturing Co., Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Globe
Pipe Hanger Products, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Grinnell
Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>GS
Metals Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>h.<span style='mso-tab-count:1'> </span>Michigan
Hanger Co., Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>i.<span style='mso-tab-count:1'> </span>National
Pipe Hanger Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>j.<span style='mso-tab-count:1'> </span>PHD
Manufacturing, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>k.<span style='mso-tab-count:1'> </span>PHS
Industries, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>l.<span style='mso-tab-count:1'> </span>Piping
Technology &amp; Products, Inc.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Channel
Support Systems:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>B-Line
Systems, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Grinnell
Corp.; Power-Strut Unit.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>GS
Metals Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Michigan
Hanger Co., Inc.; O-Strut Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>National
Pipe Hanger Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Thomas
&amp; Betts Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>Unistrut
Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>h.<span style='mso-tab-count:1'> </span>Wesanco,
Inc.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Thermal-Hanger
Shield Inserts:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Carpenter
&amp; Patterson, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Michigan
Hanger Co., Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>PHS
Industries, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Pipe
Shields, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Rilco
Manufacturing Co., Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Value
Engineered Products, Inc.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Powder-Actuated
Fastener Systems:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Gunnebo
Fastening Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Hilti,
Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>ITW
Ramset/Red Head.<o:p></o:p></span></p>

<p class=P3 style='margin-left:100.5pt;text-indent:-28.5pt;mso-list:l3 level1 lfo1;
tab-stops:list 100.5pt'><![if !supportLists]><span style='color:black'>d.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></span><![endif]><span
style='color:black'>Masterset Fastening Systems, Inc.<o:p></o:p></span></p>

<p class=P3 style='tab-stops:.25in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.2<span style='mso-tab-count:1'>    </span>MANUFACTURED
UNITS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Pipe
Hangers, Supports, and Components:<span style="mso-spacerun: yes"> 
</span>MSS&nbsp;SP-58, factory-fabricated components.<span style="mso-spacerun:
yes">  </span>Refer to &quot;Hanger and Support Applications&quot; Article in
Part&nbsp;3 for where to use specific hanger and support types.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Galvanized,
Metallic Coatings:<span style="mso-spacerun: yes">  </span>For piping and
equipment that will not have field-applied finish.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Nonmetallic
Coatings:<span style="mso-spacerun: yes">  </span>On attachments for
electrolytic protection where attachments are in direct contact with copper
tubing.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Caution:<span style="mso-spacerun:
yes">  </span>Systems in paragraph below require calculation and detail of each
support.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Channel
Support Systems:<span style="mso-spacerun: yes">  </span>MFMA-2,
factory-fabricated components for field assembly.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Coatings:<span
style="mso-spacerun: yes">  </span>Manufacturer's standard finish, unless bare
metal surfaces are indicated.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Nonmetallic
Coatings:<span style="mso-spacerun: yes">  </span>On attachments for
electrolytic protection where attachments are in direct contact with copper
tubing.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Thermal-Hanger
Shield Inserts:<span style="mso-spacerun: yes">  </span>100-psi (690-kPa)
minimum compressive-strength insulation, encased in sheet metal shield.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain one of three subparagraphs below.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Material
for Cold Piping:<span style="mso-spacerun: yes">  </span>ASTM&nbsp;C&nbsp;552,
Type&nbsp;I cellular glass or water-repellent-treated, ASTM&nbsp;C&nbsp;533,
Type&nbsp;I calcium silicate with vapor barrier.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain one of three subparagraphs below.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Material
for Hot Piping:<span style="mso-spacerun: yes">  </span>ASTM&nbsp;C&nbsp;552,
Type&nbsp;I cellular glass or water-repellent-treated, ASTM&nbsp;C&nbsp;533,
Type&nbsp;I calcium silicate.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>For
Trapeze or Clamped System:<span style="mso-spacerun: yes">  </span>Insert and
shield cover entire circumference of pipe.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>For
Clevis or Band Hanger:<span style="mso-spacerun: yes">  </span>Insert and
shield cover lower 180 degrees of pipe.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Insert
Length:<span style="mso-spacerun: yes">  </span>Extend 2 inches beyond sheet
metal shield for piping operating below ambient air temperature.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.3<span style='mso-tab-count:1'>    </span>MISCELLANEOUS
MATERIALS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Caution:<span style="mso-spacerun:
yes">  </span>Verify suitability, for use in lightweight concrete or concrete
slabs less than 4 inches (100 mm) thick, of fasteners in two paragraphs below.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Powder-Actuated
Drive-Pin Fasteners:<span style="mso-spacerun: yes"> 
</span>Powder-actuated-type, drive-pin attachments with pull-out and shear
capacities appropriate for supported loads and building materials where used.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Mechanical-Anchor
Fasteners:<span style="mso-spacerun: yes">  </span>Insert-type attachments with
pull-out and shear capacities appropriate for supported loads and building
materials where used.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Structural
Steel:<span style="mso-spacerun: yes">  </span>ASTM&nbsp;A&nbsp;36/A&nbsp;36M,
steel plates, shapes, and bars, black and galvanized.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Grout:<span
style="mso-spacerun: yes">  </span>ASTM&nbsp;C&nbsp;1107, Grade&nbsp;B,
factory-mixed and -packaged, nonshrink and nonmetallic, dry, hydraulic-cement
grout.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Characteristics:<span
style="mso-spacerun: yes">  </span>Post hardening and volume adjusting;<span
style="mso-spacerun: yes">  </span>recommended for both interior and exterior
applications.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Properties:<span
style="mso-spacerun: yes">  </span>Nonstaining, noncorrosive, and nongaseous.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Design
Mix:<span style="mso-spacerun: yes">  </span>5000-psi, 28-day compressive
strength.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 3 - EXECUTION<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.1<span style='mso-tab-count:1'>    </span>HANGER
AND SUPPORT APPLICATIONS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Specific
hanger requirements are specified in Sections specifying equipment and systems.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Comply
with MSS&nbsp;SP-69 for pipe hanger selections and applications that are not
specified in piping system Specification Sections.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Horizontal-Piping
Hangers and Supports:<span style="mso-spacerun: yes">  </span>Unless otherwise
indicated and except as specified in piping system Specification Sections,
install the following types:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Adjustable
Steel Clevis Hangers (MSS Type&nbsp;1):<span style="mso-spacerun: yes"> 
</span>For suspension of noninsulated or insulated stationary pipes,
NPS&nbsp;1/2 to NPS&nbsp;30.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><span style='mso-tab-count:1'>         </span><o:p></o:p></span></p>

<p class=P2 style='text-indent:-27.0pt;mso-list:l1 level1 lfo3;tab-stops:list 1.0in left 76.5pt'><![if !supportLists]><span
style='color:black'>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Adjustable Roller Hangers
(MSS Type&nbsp;43):<span style="mso-spacerun: yes">  </span>For suspension of
pipes, NPS&nbsp;2-1/2 to NPS&nbsp;20 (DN65 to DN500), from single rod if
horizontal movement caused by expansion and contraction might occur.<o:p></o:p></span></p>

<p class=P2 style='margin-left:.6in;text-indent:-22.5pt;tab-stops:76.5pt'><span
style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Adjustable
Pipe Roll and Base Units (MSS Type&nbsp;46):<span style="mso-spacerun: yes"> 
</span>For support of pipes, NPS&nbsp;2 to NPS&nbsp;30 (DN50 to DN750), if
vertical and lateral adjustment during installation might be required in
addition to expansion and contraction.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>Vertical-Piping
Clamps:<span style="mso-spacerun: yes">  </span>Unless otherwise indicated and
except as specified in piping system Specification Sections, install the
following types:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Extension
Pipe or Riser Clamps (MSS Type&nbsp;8):<span style="mso-spacerun: yes"> 
</span>For support of pipe risers, NPS&nbsp;3/4 to NPS&nbsp;20.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Carbon-
or Alloy-Steel Riser Clamps (MSS Type&nbsp;42):<span style="mso-spacerun:
yes">  </span>For support of pipe risers, NPS&nbsp;3/4 to NPS&nbsp;20, if
longer ends are required for riser clamps.<span style="mso-spacerun: yes"> 
</span>Use with spring isolators as noted for riser expansion.<span
style="mso-spacerun: yes">  </span>Weld shear lugs on steel pipes for support
on riser clamps.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>    </span>Hanger-Rod
Attachments:<span style="mso-spacerun: yes">  </span>Unless otherwise indicated
and except as specified in piping system Specification Sections, install the
following types:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Steel
Turnbuckles (MSS Type&nbsp;13):<span style="mso-spacerun: yes">  </span>For
adjustment up to 6 inches (150&nbsp;mm) for heavy loads.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Steel
Clevises (MSS Type&nbsp;14):<span style="mso-spacerun: yes">  </span>For 120 to
450 deg&nbsp;F (49 to 232&nbsp;deg&nbsp;C) piping installations.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Swivel
Turnbuckles (MSS Type&nbsp;15):<span style="mso-spacerun: yes">  </span>For use
with MSS Type&nbsp;11, split pipe rings.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Malleable-Iron
Sockets (MSS Type&nbsp;16):<span style="mso-spacerun: yes">  </span>For
attaching hanger rods to various types of building attachments.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Steel
Weldless Eye Nuts (MSS Type&nbsp;17):<span style="mso-spacerun: yes"> 
</span>For 120 to 450 deg&nbsp;F (49 to 232&nbsp;deg&nbsp;C) piping
installations.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>    </span>Building
Attachments:<span style="mso-spacerun: yes">  </span>Unless otherwise indicated
and except as specified in piping system Specification Sections, install the
following types:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Steel
or Malleable Concrete Inserts (MSS Type&nbsp;18):<span style="mso-spacerun:
yes">  </span>For upper attachment to suspend pipe hangers from concrete
ceiling.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Top-Beam
C-Clamps (MSS Type&nbsp;19):<span style="mso-spacerun: yes">  </span>For use
under roof installations with bar-joist construction to attach to top flange of
structural shape.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Side-Beam
or Channel Clamps (MSS Type&nbsp;20):<span style="mso-spacerun: yes"> 
</span>For attaching to bottom flange of beams, channels, or angles.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Center-Beam
Clamps (MSS Type&nbsp;21):<span style="mso-spacerun: yes">  </span>For
attaching to center of bottom flange of beams.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Welded
Beam Attachments (MSS Type&nbsp;22):<span style="mso-spacerun: yes"> 
</span>For attaching to bottom of beams if loads are considerable and rod sizes
are large.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>C-Clamps
(MSS Type&nbsp;23):<span style="mso-spacerun: yes">  </span>For structural
shapes.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'> </span>Top-Beam
Clamps (MSS Type&nbsp;25):<span style="mso-spacerun: yes">  </span>For top of
beams if hanger rod is required tangent to flange edge.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>8.<span style='mso-tab-count:1'> </span>Side-Beam
Clamps (MSS Type&nbsp;27):<span style="mso-spacerun: yes">  </span>For bottom
of steel I-beams.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>9.<span style='mso-tab-count:1'> </span>Steel-Beam
Clamps with Eye Nuts (MSS Type&nbsp;28):<span style="mso-spacerun: yes"> 
</span>For attaching to bottom of steel I-beams for heavy loads.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>10.<span style='mso-tab-count:1'> </span>Linked-Steel
Clamps with Eye Nuts (MSS Type&nbsp;29):<span style="mso-spacerun: yes"> 
</span>For attaching to bottom of steel I-beams for heavy loads, with link
extensions.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>11.<span style='mso-tab-count:1'> </span>Malleable
Beam Clamps with Extension Pieces (MSS Type&nbsp;30):<span style="mso-spacerun:
yes">  </span>For attaching to structural steel.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>12.<span style='mso-tab-count:1'> </span>Welded-Steel
Brackets:<span style="mso-spacerun: yes">  </span>For support of pipes from
below or for suspending from above by using clip and rod.<span
style="mso-spacerun: yes">  </span>Use one of the following for indicated
loads:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Light
(MSS Type&nbsp;31):<span style="mso-spacerun: yes">  </span>750 lb.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Medium
(MSS Type&nbsp;32):<span style="mso-spacerun: yes">  </span>1500 lb.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Heavy
(MSS Type&nbsp;33):<span style="mso-spacerun: yes">  </span>3000 lb.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>13.<span style='mso-tab-count:1'> </span>Side-Beam
Brackets (MSS Type&nbsp;34):<span style="mso-spacerun: yes">  </span>For sides
of steel or wooden beams.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>14.<span style='mso-tab-count:1'> </span>Plate
Lugs (MSS Type&nbsp;57):<span style="mso-spacerun: yes">  </span>For attaching
to steel beams if flexibility at beam is required.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>15.<span style='mso-tab-count:1'> </span>Horizontal
Travelers (MSS Type&nbsp;58):<span style="mso-spacerun: yes">  </span>For
supporting piping systems subject to linear horizontal movement where head room
is limited.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>G.<span style='mso-tab-count:1'>    </span>Saddles
and Shields:<span style="mso-spacerun: yes">  </span>Unless otherwise indicated
and except as specified in piping system Specification Sections, install the
following types:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Steel
Pipe-Covering Protection Saddles (MSS Type&nbsp;39):<span style="mso-spacerun:
yes">  </span>To fill interior voids with insulation that matches adjoining
insulation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Protection
Shields (MSS Type&nbsp;40):<span style="mso-spacerun: yes">  </span>Of length
recommended by manufacturer to prevent crushing insulation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Thermal-Hanger
Shield Inserts:<span style="mso-spacerun: yes">  </span>For supporting
insulated pipe, 360-degree insert of high-density, 100-psi minimum
compressive-strength, water-repellent-treated calcium silicate or
cellular-glass pipe insulation, same thickness as adjoining insulation with
vapor barrier and encased in 360-degree sheet metal shield.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>H.<span style='mso-tab-count:1'>      </span>Spring
Hangers and Supports:<span style="mso-spacerun: yes">  </span>Unless otherwise
indicated and except as specified in piping system Specification Sections,
install the following types:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Restraint-Control
Devices (MSS Type&nbsp;47):<span style="mso-spacerun: yes">  </span>Where
indicated to control piping movement.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Spring
Cushions (MSS Type&nbsp;48):<span style="mso-spacerun: yes">  </span>For light
loads if vertical movement does not exceed 1-1/4 inches.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Spring-Cushion
Roll Hangers (MSS Type&nbsp;49):<span style="mso-spacerun: yes">  </span>For
equipping Type&nbsp;41 roll hanger with springs.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Spring
Sway Braces (MSS Type&nbsp;50):<span style="mso-spacerun: yes">  </span>To
retard sway, shock, vibration, or thermal expansion in piping systems.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Variable-Spring
Hangers (MSS Type&nbsp;51):<span style="mso-spacerun: yes">  </span>Preset to
indicated load and limit variability factor to 25 percent to absorb expansion
and contraction of piping system from hanger.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>Variable-Spring
Base Supports (MSS Type&nbsp;52):<span style="mso-spacerun: yes"> 
</span>Preset to indicated load and limit variability factor to 25 percent to
absorb expansion and contraction of piping system from base support.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'> </span>Variable-Spring
Trapeze Hangers (MSS Type&nbsp;53):<span style="mso-spacerun: yes"> 
</span>Preset to indicated load and limit variability factor to 25 percent to
absorb expansion and contraction of piping system from trapeze support.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>8.<span style='mso-tab-count:1'> </span>Constant
Supports:<span style="mso-spacerun: yes">  </span>For critical piping stress
and if necessary to avoid transfer of stress from one support to another
support, critical terminal, or connected equipment.<span style="mso-spacerun:
yes">  </span>Include auxiliary stops for erection, hydrostatic test, and
load-adjustment capability.<span style="mso-spacerun: yes">  </span>These
supports include the following types:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Horizontal
(MSS Type&nbsp;54):<span style="mso-spacerun: yes">  </span>Mounted
horizontally.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Vertical
(MSS Type&nbsp;55):<span style="mso-spacerun: yes">  </span>Mounted vertically.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Trapeze
(MSS Type&nbsp;56):<span style="mso-spacerun: yes">  </span>Two vertical-type
supports and one trapeze member.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.2<span style='mso-tab-count:1'>    </span>HANGER
AND SUPPORT INSTALLATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Pipe
Hanger and Support Installation:<span style="mso-spacerun: yes">  </span>Comply
with MSS&nbsp;SP-69 and MSS&nbsp;SP-89.<span style="mso-spacerun: yes"> 
</span>Install hangers, supports, clamps, and attachments as required to
properly support piping from building structure.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Caution:<span style="mso-spacerun:
yes">  </span>Systems in paragraph below require calculation and detail of each
support.<span style="mso-spacerun: yes">  </span>These systems may be used with
channels installed vertically.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Channel
Support System Installation:<span style="mso-spacerun: yes">  </span>Arrange
for grouping of parallel runs of piping and support together on field-assembled
channel systems.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Field
assemble and install according to manufacturer's written instructions.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Caution:<span style="mso-spacerun:
yes">  </span>Trapezes in paragraph below require calculation and detail of
each support.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Heavy-Duty
Steel Trapeze Installation:<span style="mso-spacerun: yes">  </span>Arrange for
grouping of parallel runs of horizontal piping and support together on
field-fabricated, heavy-duty trapezes.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Pipes
of Various Sizes:<span style="mso-spacerun: yes">  </span>Support together and
space trapezes for smallest pipe size or install intermediate supports for
smaller diameter pipes as specified above for individual pipe hangers.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Field
fabricate from ASTM&nbsp;A&nbsp;36/A&nbsp;36M, steel shapes selected for loads
being supported.<span style="mso-spacerun: yes">  </span>Weld steel according
to AWS&nbsp;D-1.1.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Install
building attachments as per structural engineer’s recommendations. Space
attachments within maximum piping span length indicated in MSS&nbsp;SP-69.<span
style="mso-spacerun: yes">  </span>Install additional attachments at
concentrated loads, including valves, flanges, guides, strainers, and expansion
joints, and at changes in direction of piping.<span style="mso-spacerun: yes"> 
</span>Install concrete inserts before concrete is placed; fasten inserts to
forms and install reinforcing bars through openings at top of inserts.<span
style="mso-spacerun: yes">  </span>Building attachments to be approved by
structural engineer prior to installation.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Caution:<span style="mso-spacerun:
yes">  </span>Verify suitability, for use in lightweight concrete or concrete
slabs less than 4 inches (100 mm) thick, of fasteners in two paragraphs below.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Install
powder-actuated drive-pin fasteners in concrete after concrete is placed and
completely cured.<span style="mso-spacerun: yes">  </span>Use operators that
are licensed by powder-actuated tool manufacturer.<span style="mso-spacerun:
yes">  </span>Install fasteners according to powder-actuated tool
manufacturer's operating manual.<span style="mso-spacerun: yes">  </span>Use of
these fasteners subject to approve of structural engineer.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>       </span>Install
mechanical-anchor fasteners in concrete after concrete is placed and completely
cured.<span style="mso-spacerun: yes">  </span>Install fasteners according to
manufacturer's written instructions.<span style="mso-spacerun: yes"> 
</span>These fasteners subject to approval of structural engineer.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>G.<span style='mso-tab-count:1'>      </span>Install
hangers and supports complete with necessary inserts, bolts, rods, nuts,
washers, and other accessories.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>H.<span style='mso-tab-count:1'>      </span>Install
hangers and supports to allow controlled thermal and seismic movement of piping
systems, to permit freedom of movement between pipe anchors, and to facilitate
action of expansion joints, expansion loops, expansion bends, and similar
units.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>I.<span style='mso-tab-count:1'>        </span>Load
Distribution:<span style="mso-spacerun: yes">  </span>Install hangers and
supports so that piping live and dead loads and stresses from movement will not
be transmitted to connected equipment.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>J.<span style='mso-tab-count:1'>       </span>Pipe
Slopes:<span style="mso-spacerun: yes">  </span>Install hangers and supports to
provide indicated pipe slopes and so maximum pipe deflections allowed by
ASME&nbsp;B31.9, &quot;Building Services Piping,&quot; is not exceeded.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>K.<span style='mso-tab-count:1'>    </span>Insulated
Piping:<span style="mso-spacerun: yes">  </span>Comply with the following:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Specify parts as galvanized or painted,
as required, in three subparagraphs and associated subparagraphs below.<span
style="mso-spacerun: yes">  </span>Other materials are available in place of
wooden blocks.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Attach
clamps and spacers to piping.<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Piping
Operating above Ambient Air Temperature:<span style="mso-spacerun: yes"> 
</span>Clamp may project through insulation.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Piping
Operating below Ambient Air Temperature:<span style="mso-spacerun: yes"> 
</span>Use thermal-hanger shield insert with clamp sized to match OD of insert.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Do
not exceed pipe stress limits according to ASME&nbsp;B31.9.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Install
MSS&nbsp;SP-58, Type&nbsp;39 protection saddles, if insulation without vapor
barrier is indicated.<span style="mso-spacerun: yes">  </span>Fill interior
voids with insulation that matches adjoining insulation.<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Option:<span
style="mso-spacerun: yes">  </span>Thermal-hanger shield inserts may be
used.<span style="mso-spacerun: yes">  </span>Include steel weight-distribution
plate for pipe NPS&nbsp;4 and larger if pipe is installed on rollers.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>High compressive-strength inserts may
permit use of shorter shields or shields with lesser arc span.<span
style="mso-spacerun: yes">  </span>Edit as required.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Install
MSS&nbsp;SP-58, Type&nbsp;40 protective shields on cold piping with vapor
barrier.<span style="mso-spacerun: yes">  </span>Shields shall span arc of 180
degrees.<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Option:<span
style="mso-spacerun: yes">  </span>Thermal-hanger shield inserts may be
used.<span style="mso-spacerun: yes">  </span>Include steel weight-distribution
plate for pipe NPS&nbsp;4 and larger if pipe is installed on rollers.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Shield
Dimensions for Pipe:<span style="mso-spacerun: yes">  </span>Not less than the
following:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>NPS
1/4 to NPS 3-1/2:<span style="mso-spacerun: yes">  </span>12 inches long and
0.048 inch thick.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>NPS
4:<span style="mso-spacerun: yes">  </span>12 inches long and 0.06 inch thick.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>NPS
5 and NPS 6:<span style="mso-spacerun: yes">  </span>18 inches long and 0.06
inch thick.<o:p></o:p></span></p>

<p class=P3 style='margin-left:100.5pt;text-indent:-28.5pt;mso-list:l0 level1 lfo4;
tab-stops:list 100.5pt'><![if !supportLists]><span style='color:black'>d.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></span><![endif]><span
style='color:black'>NPS 8 to NPS 14:<span style="mso-spacerun: yes">  </span>24
inches long and 0.075 inch thick.<o:p></o:p></span></p>

<p class=P3 style='margin-left:100.5pt;text-indent:-28.5pt;mso-list:l0 level1 lfo4;
tab-stops:list 100.5pt'><![if !supportLists]><span style='color:black'>e.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></span><![endif]><span
style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Pipes
NPS&nbsp;8 and Larger:<span style="mso-spacerun: yes">  </span>Include wood
inserts.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>Insert
Material:<span style="mso-spacerun: yes">  </span>Length at least as long as
protective shield.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'> </span>Thermal-Hanger
Shields:<span style="mso-spacerun: yes">  </span>Install with insulation same
thickness as piping insulation.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.3<span style='mso-tab-count:1'>    </span>EQUIPMENT
SUPPORTS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit paragraph below as required.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Fabricate
structural-steel stands to suspend equipment from structure above or to support
equipment above floor.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Grouting:<span
style="mso-spacerun: yes">  </span>Place grout under supports for equipment and
make smooth bearing surface.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.4<span style='mso-tab-count:1'>    </span>METAL
FABRICATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Cut,
drill, and fit miscellaneous metal fabrications for heavy-duty steel trapezes
and equipment supports.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Fit
exposed connections together to form hairline joints.<span style="mso-spacerun:
yes">  </span>Field-weld connections that cannot be shop-welded because of
shipping size limitations.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Field
Welding:<span style="mso-spacerun: yes">  </span>Comply with AWS&nbsp;D1.1
procedures for shielded metal arc welding, appearance and quality of welds, and
methods used in correcting welding work, and with the following:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Use
materials and methods that minimize distortion and develop strength and
corrosion resistance of base metals.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Obtain
fusion without undercut or overlap.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Remove
welding flux immediately.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Finish
welds at exposed connections so no roughness shows after finishing and contours
of welded surfaces match adjacent contours.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.5<span style='mso-tab-count:1'>    </span>ADJUSTING<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Hanger
Adjustment:<span style="mso-spacerun: yes">  </span>Adjust hangers to
distribute loads equally on attachments and to achieve indicated slope of pipe.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.6<span style='mso-tab-count:1'>    </span>PAINTING<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain one of two paragraphs below.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete paragraph below if
Division&nbsp;9 Section &quot;Painting&quot; is in Project Manual.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Touching
Up:<span style="mso-spacerun: yes">  </span>Clean field welds and abraded areas
of shop paint.<span style="mso-spacerun: yes">  </span>Paint exposed areas
immediately after erecting hangers and supports.<span style="mso-spacerun:
yes">  </span>Use same materials as used for shop painting.<span
style="mso-spacerun: yes">  </span>Comply with SSPC-PA&nbsp;1 requirements for
touching up field-painted surfaces.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Apply
paint by brush or spray to provide a minimum dry film thickness of 2.0 mils.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain paragraph below if painting is in
Division&nbsp;9 Section &quot;Painting.&quot;<span style="mso-spacerun: yes"> 
</span>Revise reference if Division&nbsp;9 Section &quot;Special Coatings&quot;
applies instead.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Galvanized
Surfaces:<span style="mso-spacerun: yes">  </span>Clean welds, bolted
connections, and abraded areas and apply galvanizing-repair paint to comply
with ASTM&nbsp;A&nbsp;780.<o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'>END OF SECTION 15060<o:p></o:p></span></p>

</div>

</body>

</html>
