<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./16050_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Pat</o:Author>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>37</o:TotalTime>
  <o:LastPrinted>2000-12-19T18:18:00Z</o:LastPrinted>
  <o:Created>2001-02-14T23:52:00Z</o:Created>
  <o:LastSaved>2001-02-14T23:52:00Z</o:LastSaved>
  <o:Pages>3</o:Pages>
  <o:Words>3588</o:Words>
  <o:Characters>20455</o:Characters>
  <o:Company>Gristina Enterprises</o:Company>
  <o:Lines>170</o:Lines>
  <o:Paragraphs>40</o:Paragraphs>
  <o:CharactersWithSpaces>25120</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./16050_files/header.htm") h1;
	mso-footer:url("./16050_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:1316257766;
	mso-list-type:hybrid;
	mso-list-template-ids:1676321956 67698709 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l0:level1
	{mso-level-number-format:alpha-upper;
	mso-level-tab-stop:.5in;
	mso-level-number-position:left;
	text-indent:-.25in;}
@list l1
	{mso-list-id:1668512326;
	mso-list-template-ids:602162432;}
@list l1:level1
	{mso-level-text:%1;
	mso-level-tab-stop:.5in;
	mso-level-number-position:left;
	text-indent:-.5in;}
@list l1:level2
	{mso-level-start-at:7;
	mso-level-text:"%1\.%2";
	mso-level-tab-stop:.5in;
	mso-level-number-position:left;
	margin-left:.5in;
	text-indent:-.5in;}
@list l1:level3
	{mso-level-text:"%1\.%2\.%3";
	mso-level-tab-stop:.5in;
	mso-level-number-position:left;
	margin-left:.5in;
	text-indent:-.5in;}
@list l1:level4
	{mso-level-text:"%1\.%2\.%3\.%4";
	mso-level-tab-stop:.5in;
	mso-level-number-position:left;
	margin-left:.5in;
	text-indent:-.5in;}
@list l1:level5
	{mso-level-text:"%1\.%2\.%3\.%4\.%5";
	mso-level-tab-stop:.75in;
	mso-level-number-position:left;
	margin-left:.75in;
	text-indent:-.75in;}
@list l1:level6
	{mso-level-text:"%1\.%2\.%3\.%4\.%5\.%6";
	mso-level-tab-stop:.75in;
	mso-level-number-position:left;
	margin-left:.75in;
	text-indent:-.75in;}
@list l1:level7
	{mso-level-text:"%1\.%2\.%3\.%4\.%5\.%6\.%7";
	mso-level-tab-stop:1.0in;
	mso-level-number-position:left;
	margin-left:1.0in;
	text-indent:-1.0in;}
@list l1:level8
	{mso-level-text:"%1\.%2\.%3\.%4\.%5\.%6\.%7\.%8";
	mso-level-tab-stop:1.0in;
	mso-level-number-position:left;
	margin-left:1.0in;
	text-indent:-1.0in;}
@list l1:level9
	{mso-level-text:"%1\.%2\.%3\.%4\.%5\.%6\.%7\.%8\.%9";
	mso-level-tab-stop:1.0in;
	mso-level-number-position:left;
	margin-left:1.0in;
	text-indent:-1.0in;}
ol
	{margin-bottom:0in;}
ul
	{margin-bottom:0in;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Copyright 1997, The American Institute of Architects (AIA)</p>

<p class=ST><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=ST>SECTION 16050 - BASIC ELECTRICAL MATERIALS AND METHODS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Verify that Section titles referenced in this Section are correct
for this Project's Specifications; Section titles may have changed.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 1 - GENERAL</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.1<span style='mso-tab-count:1'>          </span>RELATED DOCUMENTS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Drawings and general
provisions of the Contract, including General and Supplementary Conditions and
Division&nbsp;1 Specification Sections, apply to this Section.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.2<span style='mso-tab-count:1'>          </span>SUMMARY</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>This Section includes
the following:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Adjust list below to suit Project.<span style="mso-spacerun:
yes">  </span>If Division&nbsp;16 Section &quot;Conductors and Cables,&quot;
&quot;Raceways and Boxes,&quot; or &quot;Electrical Identification&quot; is
included in Project Specifications, delete corresponding items below.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Raceways.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Building wire and
connectors.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Supporting devices
for electrical components.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Electrical
identification.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Electricity-metering
components.</p>

<p class=P2>6.<span style='mso-tab-count:1'>       </span>Concrete equipment
bases (by General Contractor).</p>

<p class=P2>7.<span style='mso-tab-count:1'>       </span>Electrical
demolition.</p>

<p class=P2>8.<span style='mso-tab-count:1'>       </span>Cutting and patching
for electrical construction (by General Contractor).</p>

<p class=P2>9.<span style='mso-tab-count:1'>       </span>Touchup painting of
structure (by General Contractor).</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.3<span style='mso-tab-count:1'>          </span>DEFINITIONS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain abbreviations that remain after this Section has been
edited.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>EMT:<span
style="mso-spacerun: yes">  </span>Electrical metallic tubing.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>FMC:<span
style="mso-spacerun: yes">  </span>Flexible metal conduit.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>IMC:<span
style="mso-spacerun: yes">  </span>Intermediate metal conduit.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>LFMC:<span
style="mso-spacerun: yes">  </span>Liquidtight flexible metal conduit.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.4<span style='mso-tab-count:1'>          </span>SUBMITTALS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise or delete paragraphs below to suit Project.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Product Data:<span
style="mso-spacerun: yes">  </span>For electricity-metering equipment.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Shop Drawings:<span
style="mso-spacerun: yes">  </span>Dimensioned plans and sections or elevation
layouts of electricity-metering equipment.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Field Test
Reports:<span style="mso-spacerun: yes">  </span>Indicate and interpret test
results for compliance with performance requirements.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.5<span style='mso-tab-count:1'>          </span>QUALITY ASSURANCE</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Electrical Components,
Devices, and Accessories:<span style="mso-spacerun: yes">  </span>Listed and
labeled as defined in NFPA&nbsp;70, Article&nbsp;100, by a testing agency
acceptable to authorities having jurisdiction, and marked for intended use and
approved for unstallation in n,y.c.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Comply with N.Y.C
electrical code.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.6<span style='mso-tab-count:1'>          </span>COORDINATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Coordinate chases,
slots, inserts, sleeves, and openings with general construction work and
arrange in building structure during progress of construction to facilitate the
electrical installations that follow.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Sequence, coordinate,
and integrate installing electrical materials and equipment for efficient flow
of the Work.<span style="mso-spacerun: yes">  </span>Coordinate installing
large equipment with elevator size, rating and availability.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Coordinate electrical
service connections to components furnished by utility companies.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Coordinate
installation and connection of exterior underground and overhead utilities and
services, including provision for electricity-metering components.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Comply with
requirements of authorities having jurisdiction and of utility company
providing electrical power and other services.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete two paragraphs below if electrical identification is
specified in a separate section.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Where electrical
identification devices are applied to field-finished surfaces, coordinate
installation of identification devices with completion of finished surface.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT style='margin-left:.5in;text-indent:-.5in;mso-list:l1 level2 lfo1;
tab-stops:list .5in'><![if !supportLists]>1.7<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>SERVICE INTERRUPTIONS</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT style='margin-left:.5in;text-indent:-.25in;mso-list:l0 level1 lfo2;
tab-stops:list .5in'><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>The Contractor shall provide for maintenance of continuous
electric service to all loads.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT style='margin-left:.5in;text-indent:-.25in;mso-list:l0 level1 lfo2;
tab-stops:list .5in'><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>All work that requires deenergizing of electric service to any
load shall be scheduled in advance and approved by the Owner. All such work
shall be performed on premium time at no additional cost to the Owner.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 2 - PRODUCTS</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.1<span style='mso-tab-count:1'>          </span>RACEWAYS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete this Article if Division&nbsp;16 Section &quot;Raceways and
Boxes&quot; is used in Project Specification.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>EMT:<span
style="mso-spacerun: yes">  </span>ANSI&nbsp;C80.3, zinc-coated steel, with set-screw
or compression fittings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>RGS: Rigid Zinc-coated
steel.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Raceway Fittings:<span
style="mso-spacerun: yes">  </span>Specifically designed for the raceway type
with which used.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.2<span style='mso-tab-count:1'>          </span>CONDUCTORS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Include this Article for projects if branch circuits and feeders
use nonmetallic sheathed cable, armored cable, metal-clad cable, or single
conductor wire in raceway.<span style="mso-spacerun: yes">  </span>For more
complex projects, or if requirements are more stringent, delete this Article
and specify conductors in Division&nbsp;16 Section &quot;Conductors and
Cables.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Conductors, No.&nbsp;10
AWG and Smaller:<span style="mso-spacerun: yes">  </span>Solid or stranded
copper.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Conductors, Larger
Than No.&nbsp;10&nbsp;AWG:<span style="mso-spacerun: yes">  </span>Stranded
copper.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Insulation:<span
style="mso-spacerun: yes">  </span>Thermoplastic, rated at 75 deg C minimum.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Wire Connectors and
Splices:<span style="mso-spacerun: yes">  </span>Units of size, ampacity
rating, material, type, and class suitable for service indicated.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.3<span style='mso-tab-count:1'>          </span>SUPPORTING
DEVICES</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Material:<span
style="mso-spacerun: yes">  </span>Cold-formed steel, with corrosion-resistant
coating acceptable to authorities having jurisdiction.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Metal Items for Use
Outdoors or in Damp Locations:<span style="mso-spacerun: yes">  </span>Hot-dip
galvanized steel.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select one of two paragraphs below if slotted-steel channel
supports are used.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Slotted-Steel Channel
Supports:<span style="mso-spacerun: yes">  </span>Flange edges turned toward
web, and 9/16-inch- diameter slotted holes at a maximum of 2 inches<span
style="mso-spacerun: yes">  </span>o.c., in webs.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Slotted-Steel Channel
Supports:<span style="mso-spacerun: yes">  </span>Comply with Division&nbsp;5
Section &quot;Metal Fabrications&quot; for slotted channel framing.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain two subparagraphs below with either paragraph selected
above.<span style="mso-spacerun: yes">  </span>Coordinate with Drawings.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Channel
Thickness:<span style="mso-spacerun: yes">  </span>Selected to suit structural
loading.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Fittings and
Accessories:<span style="mso-spacerun: yes">  </span>Products of the same
manufacturer as channel supports.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below if only metal supports are used.</p>

<p class=P2>.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Raceway and Cable
Supports:<span style="mso-spacerun: yes">  </span>Manufactured clevis hangers,
riser clamps, straps, threaded C-clamps with retainers, ceiling trapeze
hangers, wall brackets, and spring-steel clamps or click-type hangers.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Pipe Sleeves:<span
style="mso-spacerun: yes">  </span>ASTM&nbsp;A&nbsp;53, Type&nbsp;E,
Grade&nbsp;A, Schedule&nbsp;40, galvanized steel, plain ends.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Cable Supports for
Vertical Conduit:<span style="mso-spacerun: yes">  </span>Factory-fabricated
assembly consisting of threaded body and insulating wedging plug for nonarmored
electrical cables in riser conduits.<span style="mso-spacerun: yes"> 
</span>Plugs have number and size of conductor gripping holes as required to
suit individual risers.<span style="mso-spacerun: yes">  </span>Body
constructed of malleable-iron casting with hot-dip galvanized finish.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>H.<span style='mso-tab-count:1'>      </span>Expansion
Anchors:<span style="mso-spacerun: yes">  </span>Carbon-steel wedge or sleeve
type.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>I.<span style='mso-tab-count:1'>        </span>Toggle Bolts:<span
style="mso-spacerun: yes">  </span>All-steel springhead type.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Verify that devices in paragraph below are permissible in Project.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>J.<span style='mso-tab-count:1'>       </span>Powder-Driven
Threaded Studs:<span style="mso-spacerun: yes">  </span>Heat-treated steel.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.4<span style='mso-tab-count:1'>          </span>ELECTRICAL IDENTIFICATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete this Article if Division&nbsp;16 Section &quot;Electrical
Identification&quot; is retained in Project Specifications.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Identification
Devices:<span style="mso-spacerun: yes">  </span>A single type of
identification product for each application category.<span style="mso-spacerun:
yes">  </span>Use colors prescribed by ANSI&nbsp;A13.1, NFPA&nbsp;70, and these
Specifications.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select paragraphs and subparagraphs below that specify products
required.<span style="mso-spacerun: yes">  </span>Consider deleting raceway and
cable identification, except for complex projects and for renovation work in
buildings with existing raceway and cable identification systems.<span
style="mso-spacerun: yes">  </span>(&quot;Cable&quot; refers to armored,
metal-clad, nonmetallic, and similar products.)</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Raceway and Cable
Labels:<span style="mso-spacerun: yes">  </span>Comply with ANSI&nbsp;A13.1,
Table&nbsp;3, for minimum size of letters for legend and minimum length of
color field for each raceway and cable size.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select one of two subparagraphs below.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Type:<span
style="mso-spacerun: yes">  </span>Pretensioned, wraparound plastic
sleeves.<span style="mso-spacerun: yes">  </span>Flexible, preprinted,
color-coded, acrylic band sized to suit the diameter of the item it identifies.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Consider alternatives before specifying product in subparagraph
below.<span style="mso-spacerun: yes">  </span>See Editing Instruction
No.&nbsp;2 in the Evaluations.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Type:<span
style="mso-spacerun: yes">  </span>Preprinted, flexible, self-adhesive,
vinyl.<span style="mso-spacerun: yes">  </span>Legend is overlaminated with a
clear, weather- and chemical-resistant coating.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Color:<span
style="mso-spacerun: yes">  </span>Black letters on orange background.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Legend:<span
style="mso-spacerun: yes">  </span>Indicates voltage.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Consider alternatives before specifying product in paragraph
below.<span style="mso-spacerun: yes">  </span>See Editing Instruction No. 2 in
the Evaluations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Colored Adhesive
Marking Tape for Raceways, Wires, and Cables:<span style="mso-spacerun: yes"> 
</span>Self-adhesive vinyl tape, not less than 1 inch wide by 3 mils thick.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Consider alternatives before specifying product in paragraph
below.<span style="mso-spacerun: yes">  </span>See Editing Instruction No. 2 in
the Evaluations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Tape Markers for
Wire:<span style="mso-spacerun: yes">  </span>Vinyl or vinyl-cloth,
self-adhesive, wraparound type with preprinted numbers and letters.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>. </p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Engraved-Plastic
Labels, Signs, and Instruction Plates:<span style="mso-spacerun: yes"> 
</span>Engraving stock, melamine plastic laminate punched or drilled for
mechanical fasteners 1/16-inch<span style='color:teal'> </span>minimum
thickness for signs up to 20 sq. in. (129 sq. cm) and 1/8-inch minimum
thickness for larger sizes.<span style="mso-spacerun: yes">  </span>Engraved
legend in black letters on white background.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Interior Warning and
Caution Signs:<span style="mso-spacerun: yes">  </span>Comply with 29&nbsp;CFR,
Chapter&nbsp;XVII, Part&nbsp;1910.145.<span style="mso-spacerun: yes"> 
</span>Preprinted, aluminum, baked-enamel-finish signs, punched or drilled for
mechanical fasteners, with colors, legend, and size appropriate to the
application.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Exterior Warning and
Caution Signs:<span style="mso-spacerun: yes">  </span>Comply with 29&nbsp;CFR,
Chapter&nbsp;XVII, Part&nbsp;1910.145.<span style="mso-spacerun: yes"> 
</span>Weather-resistant, nonfading, preprinted, cellulose-acetate butyrate
signs with 0.0396-inch galvanized-steel backing, with colors, legend, and size
appropriate to the application.<span style="mso-spacerun: yes"> 
</span>1/4-inch grommets in corners for mounting.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>H.<span style='mso-tab-count:1'>      </span>Fasteners for
Nameplates and Signs:<span style="mso-spacerun: yes">  </span>Self-tapping,
stainless-steel screws or No.&nbsp;10/32 stainless-steel machine screws with
nuts and flat and lock washers.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.5<span style='mso-tab-count:1'>          </span>EQUIPMENT FOR
UTILITY COMPANY'S ELECTRICITY METERING</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete this Article if equipment is furnished by utility
company.<span style="mso-spacerun: yes">  </span>Coordinate with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Current-Transformer
Cabinets:<span style="mso-spacerun: yes">  </span>Comply with requirements of
electrical power utility company.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Meter Sockets:<span
style="mso-spacerun: yes">  </span>Comply with requirements of electrical power
utility company.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><span style='mso-hide:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select one of two types in subparagraph below to specify sensor
type.<span style="mso-spacerun: yes">  </span>First is installed in switchboard
or panelboard without disturbing feeder connection but is less accurate.<span
style="mso-spacerun: yes">  </span>Second is usually installed in a
current-transformer cabinet.<span style="mso-spacerun: yes">  </span>Coordinate
with Drawings.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Current-transformer cabinet in paragraph below may be required for
some solid-core current sensors.<span style="mso-spacerun: yes"> 
</span>Consult manufacturers' literature.<span style="mso-spacerun: yes"> 
</span>Coordinate with Drawings.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.6.<span style='mso-tab-count:1'>         </span>TOUCHUP PAINT</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>For Equipment:<span
style="mso-spacerun: yes">  </span>Equipment manufacturer's paint selected to
match installed equipment finish.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Galvanized
Surfaces:<span style="mso-spacerun: yes">  </span>Zinc-rich paint recommended
by item manufacturer.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 3 - EXECUTION</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.1<span style='mso-tab-count:1'>          </span>ELECTRICAL
EQUIPMENT INSTALLATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate requirements below with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Headroom
Maintenance:<span style="mso-spacerun: yes">  </span>If mounting heights or
other location criteria are not indicated, arrange and install components and
equipment to provide the maximum possible headroom.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Materials and
Components:<span style="mso-spacerun: yes">  </span>Install level, plumb, and
parallel and perpendicular to other building systems and components, unless
otherwise indicated.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Equipment:<span
style="mso-spacerun: yes">  </span>Install to facilitate service, maintenance,
and repair or replacement of components.<span style="mso-spacerun: yes"> 
</span>Connect for ease of disconnecting, with minimum interference with other
installations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Right of Way:<span
style="mso-spacerun: yes">  </span>Give to raceways and piping systems
installed at a required slope.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.2<span style='mso-tab-count:1'>          </span>RACEWAY
APPLICATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete this Article if &quot;Raceways&quot; Article in Part&nbsp;2
is deleted.<span style="mso-spacerun: yes">  </span>This Article provides
examples of application requirements for various types of raceways.<span
style="mso-spacerun: yes">  </span>Edit examples below, adding or deleting
materials and methods to suit Project.<span style="mso-spacerun: yes"> 
</span>Do not duplicate NFPA&nbsp;70 requirements and information on Drawings
or in other Division&nbsp;16 Sections.<span style="mso-spacerun: yes"> 
</span>List exceptions to stated requirements.<span style="mso-spacerun: yes"> 
</span>Coordinate with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Use the following
raceways for outdoor installations:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Exposed:<span
style="mso-spacerun: yes">  </span>RGS.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Connection to
Vibrating Equipment:<span style="mso-spacerun: yes">  </span>LFMC.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Boxes and Enclosures:<span
style="mso-spacerun: yes">  </span>NEMA&nbsp;250, Type&nbsp;3R or Type&nbsp;4.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Use the following
raceways for indoor installations:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Exposed:<span
style="mso-spacerun: yes">  </span>EMT.except RGS where subject to damage
required by code.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Concealed:<span
style="mso-spacerun: yes">  </span>EMT.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Connection to
Vibrating Equipment:<span style="mso-spacerun: yes">  </span>FMC; except in wet
or damp locations, use LFMC.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Damp or Wet
Locations:<span style="mso-spacerun: yes">  </span>RGS.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Boxes and
Enclosures:<span style="mso-spacerun: yes">  </span>NEMA&nbsp;250, Type&nbsp;1,
unless otherwise indicated.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.3<span style='mso-tab-count:1'>          </span>RACEWAY AND CABLE
INSTALLATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete references to cable in this Article if armored, metal-clad,
or nonmetallic cables are not used in Project.<span style="mso-spacerun: yes"> 
</span>Delete Article if both raceway and cable are specified in other
Sections.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Conceal raceways and
cables, unless otherwise indicated, within finished walls, ceilings, and
floors.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Install raceways and
cables at least 6 inches away from parallel runs of flues and steam or
hot-water pipes.<span style="mso-spacerun: yes">  </span>Locate horizontal
raceway runs above water and steam piping.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Use temporary raceway
caps to prevent foreign matter from entering.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Make conduit bends and
offsets so ID is not reduced.<span style="mso-spacerun: yes">  </span>Keep legs
of bends in the same plane and straight legs of offsets parallel, unless
otherwise indicated.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Use raceway and cable
fittings compatible with raceways and cables and suitable for use and location.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Install pull wires in
empty raceways.<span style="mso-spacerun: yes">  </span>Use No.&nbsp;14 AWG zinc-coated
steel or monofilament plastic line with not less than 200-lb tensile
strength.<span style="mso-spacerun: yes">  </span>Leave at least 12 inches of
slack at each end of the pull wire.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Connect motors and
equipment subject to vibration, noise transmission, or movement with a maximum
of 72-inch<span style='color:teal'> </span>flexible conduit.<span
style="mso-spacerun: yes">  </span>Install LFMC in wet or damp locations.<span
style="mso-spacerun: yes">  </span>Install separate ground conductor across
flexible connections.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.4<span style='mso-tab-count:1'>          </span>WIRING METHODS
FOR POWER, LIGHTING, AND CONTROL CIRCUITS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete this Article if &quot;Conductors&quot; Article in
Part&nbsp;2 is deleted.<span style="mso-spacerun: yes">  </span>This Article
provides examples of application requirements for various types of
circuits.<span style="mso-spacerun: yes">  </span>Select and edit paragraphs
below to specify Project requirements.<span style="mso-spacerun: yes"> 
</span>Coordinate with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Feeders:<span
style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:normal'>Type
THHN insulated conductors in raceway</b>.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select one of three paragraphs below and edit to suit Project.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Branch Circuits:<span
style="mso-spacerun: yes">  </span>Type&nbsp;THHN insulated conductors in
raceway.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate below with wiring method Specifications in Sections
specifying control, signaling, and communication systems and equipment.<span
style="mso-spacerun: yes">  </span>Revise to permit cable wiring method without
raceway if required and if permitted by authorities having jurisdiction.<span
style="mso-spacerun: yes">  </span>Add minimum conductor size here or show on
Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Remote-Control
Signaling and Power-Limited Circuits:<span style="mso-spacerun: yes"> 
</span>Type&nbsp;THHN/THWN insulated conductors in raceway for Classes&nbsp;1,
2, and 3, unless otherwise indicated.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.5<span style='mso-tab-count:1'>          </span>WIRING
INSTALLATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Install splices and
taps that are compatible with conductor material and that possess equivalent or
better mechanical strength and insulation ratings than unspliced conductors.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Install wiring at
outlets with at least 12 inches of slack conductor at each outlet.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Connect outlet and
component connections to wiring systems and to ground.<span
style="mso-spacerun: yes">  </span>Tighten electrical connectors and terminals,
according to manufacturer's published torque-tightening values.<span
style="mso-spacerun: yes">  </span>If manufacturer's torque values are not
indicated, use those specified in UL&nbsp;486A.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.6<span style='mso-tab-count:1'>          </span>ELECTRICAL
SUPPORTING DEVICE APPLICATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Damp Locations and
Outdoors:<span style="mso-spacerun: yes">  </span>Hot-dip galvanized materials.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Dry Locations:<span
style="mso-spacerun: yes">  </span>Steel materials.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Selection of
Supports:<span style="mso-spacerun: yes">  </span>Comply with manufacturer's
written instructions.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Strength of
Supports:<span style="mso-spacerun: yes">  </span>Adequate to carry present and
future loads, times a safety factor of at least four; minimum of 200-lb design
load.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.7<span style='mso-tab-count:1'>          </span>SUPPORT
INSTALLATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Install support
devices to securely and permanently fasten and support electrical components.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Install individual and
multiple raceway hangers and riser clamps to support raceways.<span
style="mso-spacerun: yes">  </span>Provide U-bolts, clamps, attachments, and
other hardware necessary for hanger assemblies and for securing hanger rods and
conduits.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Support parallel runs
of horizontal raceways together on trapeze- or bracket-type hangers.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Size supports for
multiple raceway installations so capacity can be increased by a 25 percent
minimum in the future.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Support individual
horizontal raceways with separate, malleable-iron pipe hangers or clamps.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate paragraph below with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Install 1/4-inch
diameter or larger threaded steel hanger rods, unless otherwise indicated.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below or revise for restrictions on spring-steel
fasteners for light-commercial projects.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Spring-steel fasteners
specifically designed for supporting single conduits or tubing may be used
instead of malleable-iron hangers for 1-1/2-inch<span style='color:teal'> </span>and
smaller raceways serving lighting and receptacle branch circuits above
suspended ceilings and for fastening raceways to slotted channel and angle
supports.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>H.<span style='mso-tab-count:1'>      </span>Arrange supports in
vertical runs so the weight of raceways and enclosed conductors is carried
entirely by raceway supports, with no weight load on raceway terminals.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>I.<span style='mso-tab-count:1'>        </span>Simultaneously
install vertical conductor supports with conductors.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>J.<span style='mso-tab-count:1'>       </span>Separately support
cast boxes that are threaded to raceways and used for fixture support.<span
style="mso-spacerun: yes">  </span>Support sheet-metal boxes directly from the
building structure or by bar hangers.<span style="mso-spacerun: yes"> 
</span>If bar hangers are used, attach bar to raceways on opposite sides of the
box and support the raceway with an approved fastener not more than 24 inches<span
style='color:teal'> </span><span style="mso-spacerun: yes"> </span>from the box.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>K.<span style='mso-tab-count:1'>      </span>Install metal channel
racks for mounting cabinets, panelboards, disconnect switches, control
enclosures, pull and junction boxes, transformers, and other devices unless
components are mounted directly to structural elements of adequate strength.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>L.<span style='mso-tab-count:1'>       </span>Install sleeves for
cable and raceway penetrations of concrete slabs and walls unless core-drilled
holes are used.<span style="mso-spacerun: yes">  </span>Install sleeves for
cable and raceway penetrations of masonry and fire-rated gypsum walls and of all
other fire-rated floor and wall assemblies.<span style="mso-spacerun: yes"> 
</span>Install sleeves during erection of concrete and masonry walls.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>M.<span style='mso-tab-count:1'>      </span>Securely fasten
electrical items and their supports to the building structure, unless otherwise
indicated.<span style="mso-spacerun: yes">  </span>Perform fastening according
to the following unless other fastening methods are indicated:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Wood:<span
style="mso-spacerun: yes">  </span>Fasten with wood screws or screw-type nails.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Masonry:<span
style="mso-spacerun: yes">  </span>Toggle bolts on hollow masonry units and
expansion bolts on solid masonry units.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>New Concrete:<span
style="mso-spacerun: yes">  </span>Concrete inserts with machine screws and
bolts.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Existing
Concrete:<span style="mso-spacerun: yes">  </span>Expansion bolts.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete subparagraph below if powder-actuated devices are
prohibited.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Instead of expansion
bolts, threaded studs driven by a powder charge and provided with lock washers
may be used in existing concrete.</p>

<p class=P2>6.<span style='mso-tab-count:1'>       </span>Steel:<span
style="mso-spacerun: yes">  </span>Welded threaded studs or spring-tension
clamps on steel.</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Field Welding:<span
style="mso-spacerun: yes">  </span>Comply with AWS&nbsp;D1.1.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>7.<span style='mso-tab-count:1'>       </span>Welding to steel
structure may be used only for threaded studs, not for conduits, pipe straps,
or other items.</p>

<p class=P2>8.<span style='mso-tab-count:1'>       </span>Light Steel:<span
style="mso-spacerun: yes">  </span>Sheet-metal screws.</p>

<p class=P2>9.<span style='mso-tab-count:1'>       </span>Fasteners:<span
style="mso-spacerun: yes">  </span>Select so the load applied to each fastener
does not exceed 25 percent of its proof-test load.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.8<span style='mso-tab-count:1'>          </span>IDENTIFICATION
MATERIALS AND DEVICES</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete this Article if Division&nbsp;16 Section &quot;Electrical
Identification&quot; is used.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Install at locations
for most convenient viewing without interference with operation and maintenance
of equipment.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Coordinate names,
abbreviations, colors, and other designations used for electrical
identification with corresponding designations indicated in the Contract
Documents or required by codes and standards.<span style="mso-spacerun: yes"> 
</span>Use consistent designations throughout Project.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below if self-adhesive products are deleted.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Self-Adhesive
Identification Products:<span style="mso-spacerun: yes">  </span>Clean surfaces
before applying.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Identify raceways and
cables with color banding as follows:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit subparagraph below to specify type of banding material.<span
style="mso-spacerun: yes">  </span>See Editing Instruction No.&nbsp;2 in the
Evaluations.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Bands:<span
style="mso-spacerun: yes">  </span>Pretensioned, snap-around, colored plastic
sleeves or colored adhesive marking tape.<span style="mso-spacerun: yes"> 
</span>Make each color band 2 inches wide, completely encircling conduit, and
place adjacent bands of two-color markings in contact, side by side.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Band Locations:<span
style="mso-spacerun: yes">  </span>At changes in direction, at penetrations of
walls and floors, at 50-foot<span style='color:teal'> </span>maximum intervals
in straight runs, and at 25-foot<span style="mso-spacerun: yes"> 
</span>maximum intervals in congested areas.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below unless circuits are for future extension or
if otherwise required.<span style="mso-spacerun: yes">  </span>Edit to suit
Project.<span style="mso-spacerun: yes">  </span>Coordinate with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Tag and label
circuits designated to be extended in the future.<span style="mso-spacerun:
yes">  </span>Identify source and circuit numbers in each cabinet, pull and
junction box, and outlet box.<span style="mso-spacerun: yes"> 
</span>Color-coding may be used for voltage and phase identification.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Depending on Project, two paragraphs below may require
color-coding exceeding NFPA&nbsp;70 requirements.<span style="mso-spacerun:
yes">  </span>See Evaluations.<span style="mso-spacerun: yes">  </span>Delete
where not required by Project or by Code.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>If retaining first paragraph below, edit to indicate extent of
color-coding required.<span style="mso-spacerun: yes">  </span>Coordinate
requirements for color-coding below with related requirements in
Division&nbsp;16 Section &quot;Conductors and Cables.&quot;<span
style="mso-spacerun: yes">  </span>For existing buildings, clarify if
requirements apply to both old and new wiring or to new wiring only.<span
style="mso-spacerun: yes">  </span>Below applies only to phase conductors.<span
style="mso-spacerun: yes">  </span>Color-coding of grounded and grounding
conductors are dictated by Code.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Color-code 208/120-V
system secondary service, feeder, and branch-circuit conductors throughout the
secondary electrical system as follows:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Phase A:<span
style="mso-spacerun: yes">  </span>Black.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Phase B:<span
style="mso-spacerun: yes">  </span>Red.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Phase C:<span
style="mso-spacerun: yes">  </span>Blue.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Color-code 480/277-V
system secondary service, feeder, and branch-circuit conductors throughout the
secondary electrical system as follows:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Phase A:<span
style="mso-spacerun: yes">  </span>Yellow.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Phase B:<span
style="mso-spacerun: yes">  </span>Brown.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Phase C:<span
style="mso-spacerun: yes">  </span>Orange.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate two paragraphs below with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>H.<span style='mso-tab-count:1'>      </span>Install warning,
caution, and instruction signs where required to comply with 29&nbsp;CFR,
Chapter&nbsp;XVII, Part&nbsp;1910.145, and where needed to ensure safe
operation and maintenance of electrical systems and of items to which they
connect.<span style="mso-spacerun: yes">  </span>Install engraved
plastic-laminated instruction signs with approved legend where instructions are
needed for system or equipment operation.<span style="mso-spacerun: yes"> 
</span>Install metal-backed butyrate signs for outdoor items.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.9<span style='mso-tab-count:1'>          </span>UTILITY COMPANY
ELECTRICITY-METERING EQUIPMENT</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate this Article with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Install equipment
according to utility company's written requirements.<span style="mso-spacerun:
yes">  </span>Provide grounding and empty conduits as required by utility
company.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.10<span style='mso-tab-count:1'>        </span>FIRESTOPPING</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Apply firestopping to
cable and raceway penetrations of fire-rated floor and wall assemblies to
achieve fire-resistance rating of the assembly.<span style="mso-spacerun:
yes">  </span>Firestopping materials and installation requirements are
specified in Division&nbsp;7 Section &quot;Firestopping.&quot;</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate concrete work with Division&nbsp;3 Section
&quot;Cast-in-Place Concrete&quot; and with Drawings.</p>

<p class=AT>3.11<span style='mso-tab-count:1'>        </span>DEMOLITION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain Article below only for renovation projects.<span
style="mso-spacerun: yes">  </span>Coordinate with Division&nbsp;2 Section
&quot;Selective Demolition.&quot;<span style="mso-spacerun: yes"> 
</span>Coordinate with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Protect existing
electrical equipment and installations indicated to remain.<span
style="mso-spacerun: yes">  </span>If damaged or disturbed in the course of the
Work, remove damaged portions and install new products of equal capacity,
quality, and functionality.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Accessible Work:<span
style="mso-spacerun: yes">  </span>Remove exposed electrical equipment and
installations, indicated to be demolished, in their entirety.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Abandoned Work:<span
style="mso-spacerun: yes">  </span>Cut and remove buried raceway and wiring,
indicated to be abandoned in place, 2 inches<span style='color:teal'> </span>below
the surface of adjacent construction.<span style="mso-spacerun: yes"> 
</span>Cap raceways and patch surface to match existing finish.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Remove demolished
material from Project site.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Remove, store, clean,
reinstall, reconnect, and make operational components indicated for relocation.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.12.<span style='mso-tab-count:1'>       </span>CUTTING AND
PATCHING</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>The General Contractor
will do cutting and patching except that the Electrical Contractor shall do
core drilling for conduits and cutting and patching for bus duct floor
penetratrions and interior wall penetrations. GC will do exterior wall
penetrations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Cut, channel, chase,
and drill floors, walls, partitions, ceilings, and other surfaces required to
permit the indicated electrical installations.<span style="mso-spacerun: yes"> 
</span>Perform cutting by skilled mechanics of trades involved.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Repair and refinish
disturbed finish materials and other surfaces to match adjacent undisturbed
surfaces.<span style="mso-spacerun: yes">  </span>Install new fireproofing
where existing firestopping has been disturbed.<span style="mso-spacerun:
yes">  </span>Repair and refinish materials and other surfaces by skilled
mechanics of trades involved.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.13.<span style='mso-tab-count:1'>       </span>FIELD QUALITY
CONTROL</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Inspect installed
components for damage and faulty work, including the following:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete inapplicable subparagraphs below.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Raceways.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Conductors and
Connecters.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Supporting devices
for electrical components.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Electrical
identification.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Electricity-metering
components.</p>

<p class=P2>6.<span style='mso-tab-count:1'>       </span>Electrical
demolition.</p>

<p class=P2>7.<span style='mso-tab-count:1'>       </span>Cutting and patching
for electrical construction.</p>

<p class=P2>8.<span style='mso-tab-count:1'>       </span>Touchup painting.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Test Owner's
electricity-metering installation for proper operation, accuracy, and usability
of output data.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.14<span style='mso-tab-count:1'>        </span>REFINISHING AND
TOUCHUP PAINTING</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph below if Division&nbsp;9 Section
&quot;Painting&quot; specifies this work.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Refinish and touch up
paint of structure will be by the General Contractor.<span style="mso-spacerun:
yes">  </span></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete subparagraphs below if Division&nbsp;9 Section
&quot;Painting&quot; specifies this work.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.15<span style='mso-tab-count:1'>        </span>CLEANING AND
PROTECTION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>On completion of
installation, including outlets, fittings, and devices, inspect exposed
finish.<span style="mso-spacerun: yes">  </span>Remove burrs, dirt, paint
spots, and construction debris.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Protect equipment and
installations and maintain conditions to ensure that coatings, finishes, and
cabinets are without damage or deterioration at time of Substantial Completion.</p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS>END OF SECTION 16050</p>

</div>

</body>

</html>
