<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./16491%20_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Pat</o:Author>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>9</o:TotalTime>
  <o:LastPrinted>2000-12-18T23:28:00Z</o:LastPrinted>
  <o:Created>2001-02-14T23:58:00Z</o:Created>
  <o:LastSaved>2001-02-14T23:58:00Z</o:LastSaved>
  <o:Pages>3</o:Pages>
  <o:Words>824</o:Words>
  <o:Characters>4698</o:Characters>
  <o:Company>Gristina Enterprises</o:Company>
  <o:Lines>39</o:Lines>
  <o:Paragraphs>9</o:Paragraphs>
  <o:CharactersWithSpaces>5769</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./16491%20_files/header.htm") h1;
	mso-footer:url("./16491%20_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Copyright 1998, The American Institute of Architects (AIA)</p>

<p class=ST><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=ST>SECTION 16491 - FUSES</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Verify that Section titles referenced in this Section are correct
for this Project's Specifications; Section titles may have changed.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 1 - GENERAL</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.1<span style='mso-tab-count:1'>    </span>RELATED DOCUMENTS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Drawings and general
provisions of the Contract, including General and Supplementary Conditions and
Division&nbsp;1 Specification Sections, apply to this Section.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.2<span style='mso-tab-count:1'>    </span>SUMMARY</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>This Section includes
cartridge fuses, rated 600&nbsp;V and less, for use in switches, panelboards,
switchboards, controllers, and spare fuse cabinets.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.3<span style='mso-tab-count:1'>    </span>SUBMITTALS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Product Data:<span
style="mso-spacerun: yes">  </span>Include dimensions and manufacturer's
technical data on features, performance, electrical characteristics, and
ratings for each fuse type indicated.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph above or paragraph and subparagraphs below.<span
style="mso-spacerun: yes">  </span>Data listed below are appropriate if
selective coordination is necessary.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Product Data:<span
style="mso-spacerun: yes">  </span>Include the following for each fuse type
indicated:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Dimensions and
manufacturer's technical data on features, performance, electrical
characteristics, and ratings.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Let-through current curves
for fuses with current-limiting characteristics.</p>

<p class=P2>3.<span style='mso-tab-count:1'> </span>Time-current curves,
coordination charts and tables, and related data.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph and subparagraphs below if variations in fuse
performance due to ambient temperature extremes can affect system performance.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>    </span>Ambient Temperature
Adjustment Information.<span style="mso-spacerun: yes">  </span>If ratings of
fuses have been adjusted to accommodate ambient temperatures, provide list of
fuses adjusted.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>For each adjusted fuse,
include location of fuse, original fuse rating, local ambient temperature, and
adjusted fuse rating.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Provide manufacturer's
technical data on which ambient temperature adjustment calculations are based.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>    </span>Maintenance Data:<span
style="mso-spacerun: yes">  </span>For tripping devices to include in
maintenance manuals specified in Division&nbsp;1.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.4<span style='mso-tab-count:1'>    </span>QUALITY ASSURANCE</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Source Limitations:<span
style="mso-spacerun: yes">  </span>Provide fuses from a single manufacturer.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Electrical Components,
Devices, and Accessories:<span style="mso-spacerun: yes">  </span>Listed and
labeled as defined in NFPA&nbsp;70, Article&nbsp;100, by a testing agency
acceptable to authorities having jurisdiction, and marked for intended use.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>    </span>Comply with
NEMA&nbsp;FU&nbsp;1.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>    </span>Comply with N.Y.C.E.C.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.5<span style='mso-tab-count:1'>    </span>PROJECT CONDITIONS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Where ambient
temperature to which fuses are directly exposed is less than 40 deg&nbsp;F (4.4
deg&nbsp;C<span style='color:teal'>)</span> or more than 100 deg&nbsp;F (38
deg&nbsp;C), apply manufacturer's ambient temperature adjustment factors to
fuse ratings.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.6<span style='mso-tab-count:1'>    </span>COORDINATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Coordinate fuse ratings
with HVAC and refrigeration equipment nameplate limitations of maximum fuse
size.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.7<span style='mso-tab-count:1'>    </span>EXTRA MATERIALS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Extra materials may not be allowed for publicly funded projects.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Furnish extra materials
described below that match products installed and that are packaged in original
cartons or containers and identified with labels describing contents.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise below to suit Project.<span style="mso-spacerun: yes"> 
</span>Establish a formula to determine quantities.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Fuses:<span
style="mso-spacerun: yes">  </span>Quantity equal to 20 percent of each fuse
type and size, but not fewer than 3<b style='mso-bidi-font-weight:normal'> </b>of
each type and size.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 2 - PRODUCTS</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.1<span style='mso-tab-count:1'>    </span>MANUFACTURERS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain above for nonproprietary or below for semiproprietary
Specification.<span style="mso-spacerun: yes">  </span>Refer to Division&nbsp;1
Section &quot;Product Requirements.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Manufacturers:<span
style="mso-spacerun: yes">  </span>Subject to compliance with requirements,
provide products by one of the following:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>See Editing Instruction No.&nbsp;1 in the Evaluations for cautions
about naming products and manufacturers.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Cooper Industries, Inc.;
Bussmann Div.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Eagle Electric Mfg. Co.,
Inc.</p>

<p class=P2>3.<span style='mso-tab-count:1'> </span>General Electric Co.;
Wiring Devices Div.</p>

<p class=P2>4.<span style='mso-tab-count:1'> </span>Gould Shawmut.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.2<span style='mso-tab-count:1'>    </span>CARTRIDGE FUSES</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>NEMA&nbsp;FU&nbsp;1 class is same as UL class.<span
style="mso-spacerun: yes">  </span>Class defines fuse performance category,
including interrupting rating.<span style="mso-spacerun: yes">  </span>See
Editing Instruction No.&nbsp;2 in the Evaluations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Characteristics:<span
style="mso-spacerun: yes">  </span>NEMA&nbsp;FU&nbsp;1, nonrenewable cartridge
fuse; class and current rating indicated; voltage rating consistent with
circuit voltage.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.3<span style='mso-tab-count:1'>    </span>SPARE FUSE CABINET</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Cabinet:<span
style="mso-spacerun: yes">  </span>Wall-mounted, 0.05-inch thick steel unit
with full-length, recessed piano-hinged door and key-coded cam lock and pull.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Size:<span
style="mso-spacerun: yes">  </span>Adequate for storage of spare fuses
specified with 15 percent spare capacity minimum.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Finish:<span
style="mso-spacerun: yes">  </span>Gray, baked enamel.</p>

<p class=P2>3.<span style='mso-tab-count:1'> </span>Identification:<span
style="mso-spacerun: yes">  </span>&quot;SPARE FUSES&quot; in 1-1/2-inch high
letters on exterior of door.</p>

<p class=P2>4.<span style='mso-tab-count:1'> </span>Fuse Pullers:<span
style="mso-spacerun: yes">  </span>For each size fuse.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 3 - EXECUTION</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.1<span style='mso-tab-count:1'>    </span>EXAMINATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Examine utilization
equipment nameplates and installation instructions.<span style="mso-spacerun:
yes">  </span>Install fuses of sizes and with characteristics appropriate for
each piece of equipment.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Evaluate ambient
temperatures to determine if fuse rating adjustment factors must be applied to
fuse ratings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>    </span>Proceed with
installation only after unsatisfactory conditions have been corrected.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.2<span style='mso-tab-count:1'>          </span>FUSE APPLICATIONS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select and edit paragraphs below to suit Project.<span
style="mso-spacerun: yes">  </span>See Evaluations for discussion of fuse
classes.<span style="mso-spacerun: yes">  </span>Instead of showing fuse
applications on Drawings, add paragraphs, as Project requires, to specify fuse
applications.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select from options in four paragraphs below or modify to suit
Project.<span style="mso-spacerun: yes">  </span>Class&nbsp;L fuses are
manufactured in ratings from 601 to 6000&nbsp;A.<span style="mso-spacerun:
yes">  </span>Class&nbsp;RK1 and Class&nbsp;RK5 fuses are manufactured in
ratings from 0 to 600&nbsp;A.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Main Service:<span
style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:normal'>Class&nbsp;L,
time delay.</b></p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Main Feeders <b
style='mso-bidi-font-weight:normal'>Class&nbsp;L, time delay</b>.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Motor Branch Circuits:
<b style='mso-bidi-font-weight:normal'>Class&nbsp;RK5, time delay</b>.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Other Branch
Circuits:<span style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:
normal'>Class&nbsp;RK5, time delay</b>.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.3<span style='mso-tab-count:1'>    </span>INSTALLATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate paragraphs below with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Install fuses in
fusible devices.<span style="mso-spacerun: yes">  </span>Arrange fuses so
rating information is readable without removing fuse.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Install spare fuse
cabinet<b style='mso-bidi-font-weight:normal'>s</b>].</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.4<span style='mso-tab-count:1'>    </span>IDENTIFICATION</p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Install labels
indicating fuse replacement information on inside door of each fused switch.</p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS>END OF SECTION 16491</p>

</div>

</body>

</html>
