<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./15122_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>EarnestS</o:Author>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>40</o:TotalTime>
  <o:LastPrinted>2000-12-19T19:30:00Z</o:LastPrinted>
  <o:Created>2001-02-15T00:09:00Z</o:Created>
  <o:LastSaved>2001-02-15T00:09:00Z</o:LastSaved>
  <o:Pages>7</o:Pages>
  <o:Words>1888</o:Words>
  <o:Characters>10764</o:Characters>
  <o:Lines>89</o:Lines>
  <o:Paragraphs>21</o:Paragraphs>
  <o:CharactersWithSpaces>13218</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./15122_files/header.htm") h1;
	mso-footer:url("./15122_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:68503463;
	mso-list-type:hybrid;
	mso-list-template-ids:1349928500 542947908 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l0:level1
	{mso-level-number-format:alpha-upper;
	mso-level-tab-stop:43.65pt;
	mso-level-number-position:left;
	margin-left:43.65pt;
	text-indent:-29.25pt;}
@list l1
	{mso-list-id:653142737;
	mso-list-type:hybrid;
	mso-list-template-ids:-1267533658 -1500875910 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l1:level1
	{mso-level-start-at:3;
	mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
@list l2
	{mso-list-id:817693281;
	mso-list-type:hybrid;
	mso-list-template-ids:1675395176 1033245888 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l2:level1
	{mso-level-number-format:alpha-upper;
	mso-level-tab-stop:.45in;
	mso-level-number-position:left;
	margin-left:.45in;
	text-indent:-.25in;}
@list l3
	{mso-list-id:1266812666;
	mso-list-type:hybrid;
	mso-list-template-ids:-1894326058 650275478 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l3:level1
	{mso-level-tab-stop:.85in;
	mso-level-number-position:left;
	margin-left:.85in;
	text-indent:-.25in;}
@list l4
	{mso-list-id:1405371913;
	mso-list-type:hybrid;
	mso-list-template-ids:1481962238 -165088750 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l4:level1
	{mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
@list l5
	{mso-list-id:1559852599;
	mso-list-type:hybrid;
	mso-list-template-ids:-1130606394 -1384614612 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l5:level1
	{mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
ol
	{margin-bottom:0in;}
ul
	{margin-bottom:0in;}
-->
</style>
<!--[if gte mso 9]><xml>
 <o:shapedefaults v:ext="edit" spidmax="2050">
  <o:colormenu v:ext="edit" fillcolor="white"/>
 </o:shapedefaults></xml><![endif]--><!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body bgcolor=white lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><span style='color:black'>Copyright 1997, The American Institute
of Architects (AIA)<o:p></o:p></span></p>

<p class=ST><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=ST><span style='color:black'>SECTION 15122 - METERS AND GAGES<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Verify that Section titles referenced in
this Section are correct for this Project's Specifications; Section titles may
have changed.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 1 - GENERAL<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.1<span style='mso-tab-count:1'>    </span>RELATED
DOCUMENTS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Drawings
and general provisions of the Contract, including General and Supplementary
Conditions and Division&nbsp;1 Specification Sections, apply to this Section.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.2<span style='mso-tab-count:1'>    </span>SUMMARY<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete water meters in paragraph below
if not required.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>This
Section includes meters and gages for mechanical systems and water meters
installed outside the building.<o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.3<span style='mso-tab-count:1'>    </span>SUBMITTALS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Product
Data:<span style="mso-spacerun: yes">  </span>Include scale range, ratings, and
calibrated performance curves for each meter, gage, fitting, specialty, and accessory
specified.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Shop
Drawings:<span style="mso-spacerun: yes">  </span>Include schedule indicating
manufacturer's number, scale range, fittings, and location for each meter and
gage.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Product
Certificates:<span style="mso-spacerun: yes">  </span>Signed by manufacturers
of meters and gages certifying accuracies under specified operating conditions
and compliance with specified requirements.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>Maintenance
Data:<span style="mso-spacerun: yes">  </span>For meters and gages to include
in maintenance manuals specified in Division&nbsp;1.<span style="mso-spacerun:
yes">  </span>Include data for the following:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain or delete subparagraphs below as
required.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Water
meters.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 2 - PRODUCTS<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.1<span style='mso-tab-count:1'>    </span>MANUFACTURERS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1 style='margin-left:.45in;text-indent:-.25in;mso-list:l2 level1 lfo2;
tab-stops:list .45in left .6in'><![if !supportLists]><span style='color:black'>A.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp; </span></span><![endif]><span
style='color:black'>Manufacturers:<span style="mso-spacerun: yes"> 
</span>Subject to compliance with requirements, manufacturers offering products
that may be incorporated into the Work include, but are not limited to, the
following:<o:p></o:p></span></p>

<p class=P1 style='margin-left:.2in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Liquid-in-Glass
Thermometers:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Dresser
Industries, Inc.; Instrument Div.; Weksler Instruments Operating Unit.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Ernst
Gage Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Marsh
Bellofram.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Palmer
Instruments, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Trerice:<span
style="mso-spacerun: yes">  </span>H. O. Trerice Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Weiss
Instruments, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>Winter's
Thermogauges, Inc.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>See Editing Instruction No.&nbsp;1 in
the Evaluations for cautions about naming products and manufacturers.<span
style="mso-spacerun: yes">  </span>Delete categories below not required.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Bimetal
Dial Thermometers:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Dresser
Industries, Inc.; Instrument Div.; Ashcroft Commercial Sales Operation.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Dresser
Industries, Inc.; Instrument Div.; Weksler Instruments Operating Unit.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Ernst
Gage Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Marsh
Bellofram.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Noshok,
Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Reotemp
Instrument Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>Tel-Tru
Manufacturing Co., Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>h.<span style='mso-tab-count:1'> </span>Trerice:<span
style="mso-spacerun: yes">  </span>H. O. Trerice Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>i.<span style='mso-tab-count:1'> </span>Weiss
Instruments, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>j.<span style='mso-tab-count:1'> </span>Winter's
Thermogauges, Inc.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Pressure
Gages:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>AMETEK,
Inc.; U.S. Gauge Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Dresser
Industries, Inc.; Instrument Div.; Ashcroft Commercial Sales Operation.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Dresser
Industries, Inc.; Instrument Div.; Weksler Instruments Operating Unit.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Ernst
Gage Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Marsh
Bellofram.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Noshok,
Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>Trerice:<span
style="mso-spacerun: yes">  </span>H. O. Trerice Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>h.<span style='mso-tab-count:1'> </span>Weiss
Instruments, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>i.<span style='mso-tab-count:1'> </span>WIKA
Instruments Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>j.<span style='mso-tab-count:1'> </span>Winter's
Thermogauges, Inc.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Test
Plugs:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Flow
Design, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>MG
Piping Products Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>National
Meter.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Peterson
Equipment Co., Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Sisco
Manufacturing Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Trerice:<span
style="mso-spacerun: yes">  </span>H. O. Trerice Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>Watts
Industries, Inc.; Water Products Div.<o:p></o:p></span></p>

<p class=P2 style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Water
Meters:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>ABB
Water Meters, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Badger
Meter, Inc.; Industrial Div. (Milwaukee, WI).<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Carlon
Meter Co., Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Grinnell
Corp.; Mueller Co.; Hersey Products Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Hersey
Measurement Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>ISTEC
Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>Lee
Brass Co.; Hays Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>h.<span style='mso-tab-count:1'> </span>Master
Meter, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>i.<span style='mso-tab-count:1'> </span>Schlumberger
Industries, Inc.; Water Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>j.<span style='mso-tab-count:1'> </span>Sensus
Technologies, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>k.<span style='mso-tab-count:1'> </span>Water
Specialties Corp.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.2<span style='mso-tab-count:1'>    </span>THERMOMETERS,
GENERAL<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Scale
Range:<span style="mso-spacerun: yes">  </span>Temperature ranges for services
listed are as follows:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Other temperature ranges and units with
both Fahrenheit and Celsius scales are available.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l4 level1 lfo3;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Domestic Hot Water:<span
style="mso-spacerun: yes">  </span>30 to 240 deg&nbsp;F, with 2-degree scale
divisions. <o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l4 level1 lfo3;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>2.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Domestic Cold Water:<span
style="mso-spacerun: yes">  </span>0 to 100 deg&nbsp;F, with 2-degree scale
divisions. <o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l4 level1 lfo3;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>3.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Condenser Water:<span
style="mso-spacerun: yes">  </span>0 to 160 deg&nbsp;F, with 2-degree scale
divisions.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Accuracy:<span
style="mso-spacerun: yes">  </span>Plus or minus 1 percent of range span or
plus or minus one scale division to maximum of 1.5 percent of range span.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.3<span style='mso-tab-count:1'>    </span>LIQUID-IN-GLASS
THERMOMETERS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Description:<span
style="mso-spacerun: yes">  </span>ASTM&nbsp;E&nbsp;1.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Case:<span
style="mso-spacerun: yes">  </span>Die cast and aluminum finished in
baked-epoxy enamel, glass front, spring secured, 9 inches long.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Adjustable
Joint:<span style="mso-spacerun: yes">  </span>Finish to match case, 180-degree
adjustment in vertical plane, 360-degree adjustment in horizontal plane, with
locking device.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Tube:<span
style="mso-spacerun: yes">  </span>Red or blue reading, organic-liquid filled
with magnifying lens.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain paragraph above or below.<span
style="mso-spacerun: yes">  </span>Tube type above is recommended.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Tube:<span
style="mso-spacerun: yes">  </span>Red or blue reading, mercury filled with
magnifying lens.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>       </span>Scale:<span
style="mso-spacerun: yes">  </span>Satin-faced nonreflective aluminum with
permanently etched markings.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>G.<span style='mso-tab-count:1'>      </span>Stem:<span
style="mso-spacerun: yes">  </span>Copper-plated steel, aluminum, or brass for
separable socket; of length to suit installation.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.4<span style='mso-tab-count:1'>    </span>BIMETAL
DIAL THERMOMETERS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Description:<span
style="mso-spacerun: yes">  </span>ASME&nbsp;B40.3; direct-mounting,
universal-angle dial type.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Case:<span
style="mso-spacerun: yes">  </span>Stainless steel with 5-inch- (125-mm-)
diameter, glass lens.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Adjustable
Joint:<span style="mso-spacerun: yes">  </span>Finish to match case, 180-degree
adjustment in vertical plane, 360-degree adjustment in horizontal plane, with
locking device.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>Element:<span
style="mso-spacerun: yes">  </span>Bimetal coil.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Scale:<span
style="mso-spacerun: yes">  </span>Satin-faced nonreflective aluminum with
permanently etched markings.<o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>       </span>Stem:<span
style="mso-spacerun: yes">  </span>Stainless steel for separable socket, of
length to suit installation.<o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.5<span style='mso-tab-count:1'>    </span>SEPARABLE
SOCKETS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Description:<span
style="mso-spacerun: yes">  </span>Fitting with protective socket for
installation in threaded pipe fitting to hold fixed thermometer stem.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain first with second or third
subparagraph below.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Material:<span
style="mso-spacerun: yes">  </span>Brass, for use in copper piping.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Material:<span
style="mso-spacerun: yes">  </span>Steel, for use in steel piping.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Extension-Neck
Length:<span style="mso-spacerun: yes">  </span>Nominal thickness of 2 inches,
but not less than thickness of insulation.<span style="mso-spacerun: yes"> 
</span>Omit extension neck for sockets for piping not insulated.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain one of three subparagraphs below.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Insertion
Length:<span style="mso-spacerun: yes">  </span>To extend 2 inches into pipe.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete subparagraph below if not
required or if all thermometers will be permanently installed.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Cap:<span
style="mso-spacerun: yes">  </span>Threaded, with chain permanently fastened to
socket.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>Heat-Transfer
Fluid:<span style="mso-spacerun: yes">  </span>Oil or graphite.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.6<span style='mso-tab-count:1'>    </span>THERMOMETER
WELLS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Description:<span
style="mso-spacerun: yes">  </span>Fitting with protective well for
installation in threaded pipe fitting to hold test thermometer.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain first with second or third
subparagraph below.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Material:<span
style="mso-spacerun: yes">  </span>Brass, for use in copper piping.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Material:<span
style="mso-spacerun: yes">  </span>Steel, for use in steel piping.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Extension-Neck
Length:<span style="mso-spacerun: yes">  </span>Nominal thickness of 2 inches,
but not less than thickness of insulation.<span style="mso-spacerun: yes"> 
</span>Omit extension neck for wells for piping not insulated.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain one of three subparagraphs below.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Insertion
Length:<span style="mso-spacerun: yes">  </span>To extend 2 inches into pipe.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Cap:<span
style="mso-spacerun: yes">  </span>Threaded, with chain permanently fastened to
socket.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>Heat-Transfer
Fluid:<span style="mso-spacerun: yes">  </span>Oil or graphite.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.7<span style='mso-tab-count:1'>    </span>PRESSURE
GAGES<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Description:<span
style="mso-spacerun: yes">  </span>ASME&nbsp;B40.1, phosphor-bronze
bourdon-tube type with bottom connection; dry type, unless liquid-filled-case
type is indicated.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Cases are also constructed of molded
aluminum and phenolic plastic.<span style="mso-spacerun: yes">  </span>Lenses
are also made of clear acrylic plastic.<span style="mso-spacerun: yes"> 
</span>Edit to suit Project.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1 style='margin-left:.45in;text-indent:-.25in;mso-list:l2 level1 lfo2;
tab-stops:list .45in left .6in'><![if !supportLists]><span style='color:black'>B.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp; </span></span><![endif]><span
style='color:black'>Case:<span style="mso-spacerun: yes">  </span>Drawn steel,
brass, or aluminum with 4-1/2-inch- diameter, glass lens.<o:p></o:p></span></p>

<p class=P1 style='margin-left:.2in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Connector:<span
style="mso-spacerun: yes">  </span>Brass, NPS&nbsp;1/4.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Scale:<span
style="mso-spacerun: yes">  </span>White-coated aluminum with permanently
etched markings.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain one of four paragraphs below.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>    </span>Accuracy:<span
style="mso-spacerun: yes">  </span>Grade&nbsp;A, plus or minus 1 percent of
middle 50 percent of scale.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>    </span>Range:<span
style="mso-spacerun: yes">  </span>Comply with the following:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Fluids
under Pressure:<span style="mso-spacerun: yes">  </span>Two times the operating
pressure.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.8<span style='mso-tab-count:1'>    </span>PRESSURE-GAGE
FITTINGS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Valves:<span
style="mso-spacerun: yes">  </span>NPS&nbsp;1/4 brass or stainless-steel needle
type.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Syphons:<span
style="mso-spacerun: yes">  </span>NPS&nbsp;1/4 coil of brass tubing with
threaded ends.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Snubbers:<span
style="mso-spacerun: yes">  </span>ASME&nbsp;B40.5, NPS&nbsp;1/4 brass bushing
with corrosion-resistant porous-metal disc of material suitable for system
fluid and working pressure.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.9<span style='mso-tab-count:1'>          </span>TEST
PLUGS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit paragraph below for NPS&nbsp;1/4
(DN8) test plugs if required.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Description:<span
style="mso-spacerun: yes">  </span>Nickel-plated, brass-body test plug in
NPS&nbsp;1/2 fitting.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Body:<span
style="mso-spacerun: yes">  </span>Length as required to extend beyond
insulation.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Pressure
Rating:<span style="mso-spacerun: yes">  </span>500 psig minimum.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain one of three paragraphs below.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Core
Inserts:<span style="mso-spacerun: yes">  </span>One or two self-sealing
valves, suitable for inserting 1/8-inch OD probe from dial-type thermometer or
pressure gage.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Core
Material for Air, Water, Oil, and Gas:<span style="mso-spacerun: yes"> 
</span>20 to 200 deg&nbsp;F, chlorosulfonated polyethylene synthetic rubber.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>       </span>Test-Plug
Cap:<span style="mso-spacerun: yes">  </span>Gasketed and threaded cap, with
retention chain or strap.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>G.<span style='mso-tab-count:1'>      </span>Test
Kit:<span style="mso-spacerun: yes">  </span>Pressure gage and adapter with
probe, two bimetal dial thermometers, and carrying case.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2 style='margin-left:.85in;text-indent:-.25in;mso-list:l3 level1 lfo4;
tab-stops:list .85in left 1.0in'><![if !supportLists]><span style='color:black'>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></span><![endif]><span
style='color:black'>Pressure Gage and Thermometer Ranges:<span
style="mso-spacerun: yes">  </span>Approximately two times the system's
operating conditions.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain and edit one of three paragraphs
and subordinate subparagraphs below.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain one of two subparagraphs below
and edit to suit Project.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit thermal-energy flowmeter list of
manufacturers, description, construction, pressure and temperature ratings,
features, and accuracy to suit Project.<span style="mso-spacerun: yes"> 
</span>Manufacturers' units vary.<o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.10<span style='mso-tab-count:1'>    </span>WATER
METERS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete this Article if utility furnishes
water meters or if meters are specified in Division&nbsp;2 Section &quot;Water
Distribution.&quot;<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain one of seven paragraphs
below.<span style="mso-spacerun: yes">  </span>Verify type of meter required by
utility and authorities having jurisdiction.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain paragraph below for NPS&nbsp;2
(DN50) and smaller meters.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Description:<span
style="mso-spacerun: yes">  </span>AWWA&nbsp;C700, displacement type, bronze
case.<span style="mso-spacerun: yes">  </span>Registers flow in gallons or
cubic feet as required by utility.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain paragraph below for NPS&nbsp;2
(DN50) and smaller meters.<span style="mso-spacerun: yes">  </span>NPS&nbsp;3
(DN80) and larger meters are also available.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Description:
<span style="mso-spacerun: yes"> </span>AWWA&nbsp;C701, turbine type.<span
style="mso-spacerun: yes">  </span>Registers flow in gallons or cubic feet as
required by utility.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain paragraph below for NPS&nbsp;3
(DN80) and larger meters.<span style="mso-spacerun: yes">  </span>NPS&nbsp;2
(DN50) meters are also available.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Description:<span
style="mso-spacerun: yes">  </span>AWWA&nbsp;C702, compound type, bronze
case.<span style="mso-spacerun: yes">  </span>Registers flow in gallons or
cubic feet<span style="mso-spacerun: yes">  </span>as required by utility.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 3 - EXECUTION<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.1<span style='mso-tab-count:1'>    </span>METER
AND GAGE INSTALLATION, GENERAL<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Install
meters, gages, and accessories according to manufacturer's written instructions
for applications where used.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.2<span style='mso-tab-count:1'>    </span>THERMOMETER
INSTALLATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1 style='margin-left:43.65pt;text-indent:-29.25pt;mso-list:l0 level1 lfo5;
tab-stops:list 43.65pt'><![if !supportLists]><span style='color:black'>A.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Install thermometers and
adjust vertical and tilted positions.<o:p></o:p></span></p>

<p class=P1 style='margin-left:.2in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Install
in the following locations:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit eight subparagraphs below to suit
Project.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style="mso-spacerun: yes">  
</span>Inlet and outlet of each condenser water pump<o:p></o:p></span></p>

<p class=P2 style='margin-left:.85in;text-indent:-.25in;mso-list:l3 level1 lfo4;
tab-stops:list .85in left 1.0in'><![if !supportLists]><span style='color:black'>2.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></span><![endif]><span
style='color:black'>Inlet and outlet of each cooling tower<o:p></o:p></span></p>

<p class=P2 style='margin-left:.85in;text-indent:-.25in;mso-list:l3 level1 lfo4;
tab-stops:list .85in left 1.0in'><![if !supportLists]><span style='color:black'>3.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></span><![endif]><span
style='color:black'>Other areas as indicated.<o:p></o:p></span></p>

<p class=P1 style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Install
separable sockets in vertical position in piping tees where fixed thermometers
are indicated.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain one of first three subparagraphs
below that matches subparagraph selected in &quot;Separable Sockets&quot;
Article.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Install
with socket extending a minimum of 2 inches into fluid.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete caps in subparagraph below if no
caps are specified in Part&nbsp;2.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Fill
sockets with oil or graphite and secure caps.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Install
thermometer wells in vertical position in piping tees where test thermometers
are indicated.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain one of first three subparagraphs
below that matches subparagraph selected in &quot;Separable Sockets&quot;
Article.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Install
with stem extending a minimum of 2 inches into fluid.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Fill
wells with oil or graphite and secure caps.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.3<span style='mso-tab-count:1'>    </span>PRESSURE-GAGE
INSTALLATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Install
pressure gages in piping tees with pressure-gage valve located on pipe at most
readable position.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Install
dry-type pressure gages in the following locations:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit three subparagraphs below to suit
Project.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l5 level1 lfo6;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Discharge of each
pressure-reducing valve.<o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l5 level1 lfo6;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>2.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Condenser-water inlets and
outlets of cooling towers<o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l1 level1 lfo1;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>3.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Inlet and outlet of condenser
water pumps<o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l1 level1 lfo1;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>4.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Supply and return tap at each
floor of condenser water system.<o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l1 level1 lfo1;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>5.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Other areas as indicated.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Install
liquid-filled-type pressure gages at suction and discharge of each pump.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Install
pressure-gage needle valve and snubber in piping to pressure gages.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.4<span style='mso-tab-count:1'>    </span>WATER
METER INSTALLATION<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete this Article if utility provides
water meters.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Install
water meters, piping, and specialties according to AWWA&nbsp;M6 and utility's
requirements.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Install
displacement-type water meters with shutoff valve on water meter inlet.<span
style="mso-spacerun: yes">  </span>Install valve on water meter outlet and
valved bypass around meter, unless prohibited by authorities having
jurisdiction.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Install
compound-type water meters with shutoff valves on water meter inlet and outlet
and on valved bypass around meter.<span style="mso-spacerun: yes"> 
</span>Support meters, valves, and piping on brick or concrete piers.<o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.5<span style='mso-tab-count:1'>    </span>ROUGHING-IN
FOR WATER METERS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain this Article only if water meters
are installed by utility.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Install
roughing-in piping and specialties for water meter installation according to
utility's instructions and requirements.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.6<span style='mso-tab-count:1'>    </span>CONNECTIONS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Coordinate piping installation and specialty
arrangement requirements with schematics on Drawings.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Piping
installation requirements are specified in other Division&nbsp;15
Sections.<span style="mso-spacerun: yes">  </span>Drawings indicate general
arrangement of piping and specialties.<span style="mso-spacerun: yes"> 
</span>The following are specific connection requirements:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Install
meters and gages adjacent to machines and equipment to allow service and
maintenance.<o:p></o:p></span></p>

<p class=P2 style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.7<span style='mso-tab-count:1'>    </span>ADJUSTING
AND CLEANING<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Calibrate
meters according to manufacturer's written instructions, after installation.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Adjust
faces of meters and gages to proper angle for best visibility.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Clean
windows of meters and gages and clean factory-finished surfaces.<span
style="mso-spacerun: yes">  </span>Replace cracked and broken windows, and
repair scratched and marred surfaces with manufacturer's touchup paint.<o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'>END OF SECTION 15122<o:p></o:p></span></p>

</div>

</body>

</html>
