<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./15140_files/filelist.xml">
<title>SECTION 15140 - DOMESTIC WATER PIPING</title>
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Subject>DOMESTIC WATER PIPING</o:Subject>
  <o:Author>ARCOM, Inc.</o:Author>
  <o:Keywords>BAS-12345-MS80</o:Keywords>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>47</o:TotalTime>
  <o:LastPrinted>2001-02-14T23:37:00Z</o:LastPrinted>
  <o:Created>2001-02-15T00:09:00Z</o:Created>
  <o:LastSaved>2001-02-15T00:09:00Z</o:LastSaved>
  <o:Pages>9</o:Pages>
  <o:Words>2862</o:Words>
  <o:Characters>16319</o:Characters>
  <o:Company>ARCOM, Inc.</o:Company>
  <o:Lines>135</o:Lines>
  <o:Paragraphs>32</o:Paragraphs>
  <o:CharactersWithSpaces>20040</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:DoNotShowRevisions/>
  <w:DoNotPrintRevisions/>
  <w:AutoHyphenation/>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>0 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>0 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayHorizontalDrawingGridEvery>0</w:DisplayHorizontalDrawingGridEvery>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:DrawingGridHorizontalOrigin>0 pt</w:DrawingGridHorizontalOrigin>
  <w:DrawingGridVerticalOrigin>0 pt</w:DrawingGridVerticalOrigin>
  <w:DoNotShadeFormData/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:SuppressTopSpacing/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.SCT, li.SCT, div.SCT
	{mso-style-name:SCT;
	mso-style-next:PRT;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PRT, li.PRT, div.PRT
	{mso-style-name:PRT;
	mso-style-next:ART;
	margin-top:24.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:0in;
	mso-pagination:widow-orphan;
	mso-outline-level:1;
	mso-list:l0 level1 lfo1;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.SUT, li.SUT, div.SUT
	{mso-style-name:SUT;
	mso-style-next:PR1;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:0in;
	mso-pagination:widow-orphan;
	mso-outline-level:1;
	mso-list:l0 level2 lfo1;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DST, li.DST, div.DST
	{mso-style-name:DST;
	mso-style-next:PR1;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:0in;
	mso-pagination:widow-orphan;
	mso-outline-level:1;
	mso-list:l0 level3 lfo1;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ART, li.ART, div.ART
	{mso-style-name:ART;
	mso-style-next:PR1;
	margin-top:24.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	mso-outline-level:2;
	mso-list:l0 level4 lfo1;
	mso-hyphenate:none;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR1, li.PR1, div.PR1
	{mso-style-name:PR1;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:3;
	mso-list:l0 level5 lfo1;
	mso-hyphenate:none;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR2, li.PR2, div.PR2
	{mso-style-name:PR2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:4;
	mso-list:l0 level6 lfo1;
	mso-hyphenate:none;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR3, li.PR3, div.PR3
	{mso-style-name:PR3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:5;
	mso-list:l0 level7 lfo1;
	mso-hyphenate:none;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR4, li.PR4, div.PR4
	{mso-style-name:PR4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:6;
	mso-list:l0 level8 lfo1;
	mso-hyphenate:none;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR5, li.PR5, div.PR5
	{mso-style-name:PR5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:7;
	mso-list:l0 level9 lfo1;
	mso-hyphenate:none;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TB1, li.TB1, div.TB1
	{mso-style-name:TB1;
	mso-style-next:PR1;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TB2, li.TB2, div.TB2
	{mso-style-name:TB2;
	mso-style-next:PR2;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TB3, li.TB3, div.TB3
	{mso-style-name:TB3;
	mso-style-next:PR3;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TB4, li.TB4, div.TB4
	{mso-style-name:TB4;
	mso-style-next:PR4;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TB5, li.TB5, div.TB5
	{mso-style-name:TB5;
	mso-style-next:PR5;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TF1, li.TF1, div.TF1
	{mso-style-name:TF1;
	mso-style-next:TB1;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TF2, li.TF2, div.TF2
	{mso-style-name:TF2;
	mso-style-next:TB2;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TF3, li.TF3, div.TF3
	{mso-style-name:TF3;
	mso-style-next:TB3;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TF4, li.TF4, div.TF4
	{mso-style-name:TF4;
	mso-style-next:TB4;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TF5, li.TF5, div.TF5
	{mso-style-name:TF5;
	mso-style-next:TB5;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin-top:24.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;
	text-decoration:underline;
	text-underline:single;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
span.CPR
	{mso-style-name:CPR;}
span.SPN
	{mso-style-name:SPN;}
span.SPD
	{mso-style-name:SPD;}
span.NUM
	{mso-style-name:NUM;}
span.NAM
	{mso-style-name:NAM;}
span.SI
	{mso-style-name:SI;
	color:teal;}
span.IP
	{mso-style-name:IP;
	color:red;}
 /* Page Definitions */
@page
	{mso-page-border-surround-header:no;
	mso-page-border-surround-footer:no;
	mso-endnote-position:end-of-section;
	mso-footnote-numbering-restart:each-section;
	mso-endnote-numbering-style:arabic;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./15140_files/header.htm") h1;
	mso-footer:url("./15140_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:1;
	mso-list-template-ids:1;
	mso-list-name:MASTERSPEC;}
@list l0:level1
	{mso-level-style-link:PRT;
	mso-level-suffix:none;
	mso-level-text:"PART %1 - ";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:0in;
	text-indent:0in;}
@list l0:level2
	{mso-level-start-at:0;
	mso-level-style-link:SUT;
	mso-level-suffix:none;
	mso-level-text:"SCHEDULE %2 - ";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:0in;
	text-indent:0in;}
@list l0:level3
	{mso-level-start-at:0;
	mso-level-style-link:DST;
	mso-level-suffix:none;
	mso-level-text:"PRODUCT DATA SHEET %3 - ";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:0in;
	text-indent:0in;}
@list l0:level4
	{mso-level-style-link:ART;
	mso-level-text:"%1\.%4";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:.6in;
	text-indent:-.6in;
	tab-stops:.6in;}
@list l0:level5
	{mso-level-number-format:alpha-upper;
	mso-level-style-link:PR1;
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:.6in;
	text-indent:-.4in;
	tab-stops:.6in;}
@list l0:level6
	{mso-level-style-link:PR2;
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:1.0in;
	text-indent:-.4in;
	tab-stops:1.0in;}
@list l0:level7
	{mso-level-number-format:alpha-lower;
	mso-level-style-link:PR3;
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:1.4in;
	text-indent:-.4in;
	tab-stops:1.4in;}
@list l0:level8
	{mso-level-style-link:PR4;
	mso-level-text:"%8\)";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:1.8in;
	text-indent:-.4in;
	tab-stops:1.8in;}
@list l0:level9
	{mso-level-number-format:alpha-lower;
	mso-level-style-link:PR5;
	mso-level-text:"%9\)";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:2.2in;
	text-indent:-.4in;
	tab-stops:2.2in;}
ol
	{margin-bottom:0in;}
ul
	{margin-bottom:0in;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT>Copyright 1999, The American Institute of Architects (AIA)</p>

<p class=SCT>SECTION <span class=NUM>15140</span> - <span class=NAM>DOMESTIC
WATER PIPING</span></p>

<p class=PRT style='margin-left:0in;text-indent:0in'><![if !supportLists]>PART
1 - <![endif]>GENERAL</p>

<p class=CMT>Verify that Section titles referenced in this Section are correct
for this Project's Specifications; Section titles may have changed.</p>

<p class=ART><![if !supportLists]>1.1<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>RELATED DOCUMENTS</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Drawings and general provisions of the Contract, including
General and Supplementary Conditions and Division&nbsp;1 Specification
Sections, apply to this Section.</p>

<p class=ART><![if !supportLists]>1.2<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>SUMMARY</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>This Section includes domestic water piping from locations
indicated to fixtures and equipment inside the building.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Related Sections include the following:</p>

<p class=CMT>List below only products that the reader might expect to find in
this Section but are specified elsewhere.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Division&nbsp;15&nbsp;Section &quot;Meters and Gages&quot; for
thermometers, pressure gages, and fittings.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Division&nbsp;15&nbsp;Section &quot;Plumbing Specialties&quot;
for water distribution piping specialties.</p>

<p class=ART><![if !supportLists]>1.3<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>DEFINITIONS</p>

<p class=CMT>Retain abbreviations that remain after this Section has been
edited.</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>CPVC:<span style="mso-spacerun: yes">  </span>Chlorinated
polyvinyl chloride plastic.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>PA:<span style="mso-spacerun: yes">  </span>Polyamide (nylon)
plastic.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>PE:<span style="mso-spacerun: yes">  </span>Polyethylene
plastic.</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>PEX:<span style="mso-spacerun: yes">  </span>Crosslinked
polyethylene plastic.</p>

<p class=PR1><![if !supportLists]>E.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>PP:<span style="mso-spacerun: yes">  </span>Polypropylene
plastic.</p>

<p class=PR1><![if !supportLists]>F.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>PVC:<span style="mso-spacerun: yes">  </span>Polyvinyl
chloride plastic.</p>

<p class=ART><![if !supportLists]>1.4<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>PERFORMANCE REQUIREMENTS</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Provide components and installation capable of producing
domestic water piping systems with the following minimum working-pressure
ratings, unless otherwise indicated:</p>

<p class=PR1 style='margin-left:.2in;text-indent:0in;mso-list:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise pressure ratings in subparagraphs below to suit
Project.<span style="mso-spacerun: yes">  </span>Coordinate with
Division&nbsp;15 Section&nbsp;&quot;Plumbing Specialties.&quot;</p>

<p class=PR2><![if !supportLists]>1.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Domestic Water Distribution Piping:<span style="mso-spacerun:
yes">  </span><span class=IP>175 psig</span><span class=SI> (860&nbsp;kPa)</span>.</p>

<p class=PR2 style='mso-list:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PR2 style='mso-list:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PR2 style='mso-list:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PR2 style='mso-list:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PR2 style='mso-list:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PR2 style='mso-list:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PR2 style='mso-list:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PR2 style='mso-list:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Materials in subparagraphs below are intended for residential or
light-commercial work.<span style="mso-spacerun: yes">  </span>Plastic piping
insert fittings specified are limited to 100 psig (690 kPa).<span
style="mso-spacerun: yes">  </span>Verify service entrance piping
requirements.<span style="mso-spacerun: yes">  </span>Pressure in first
subparagraph below may be too low to comply with some model plumbing codes.</p>

<p class=ART><![if !supportLists]>1.5<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>SUBMITTALS</p>

<p class=CMT>Delete first paragraph below if not required.</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Product Data:<span style="mso-spacerun: yes">  </span>For
pipe, tube, fittings, and couplings.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Water Samples:<span style="mso-spacerun: yes"> 
</span>Specified in &quot;Cleaning&quot; Article in Part&nbsp;3.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Field Test Reports:<span style="mso-spacerun: yes"> 
</span>Indicate and interpret test results for compliance with performance
requirements.</p>

<p class=ART><![if !supportLists]>1.6<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>QUALITY ASSURANCE</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Piping materials shall bear label, stamp, or other markings of
specified testing agency.</p>

<p class=CMT>Delete paragraph below if no combined fire-protection and domestic
water service to building.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Comply with NFPA&nbsp;24, &quot;Installation of Private Fire
Service Mains and Their Appurtenances,&quot; and NSF&nbsp;61, &quot;Drinking
Water System Components-Health Effects; Sections&nbsp;1 through 9,&quot; for
combined fire-protection and domestic water service piping to building.</p>

<p class=CMT>Edit paragraph below as required or delete if NSF&nbsp;14 is not
applicable.</p>

<p class=CMT>Retain below for all potable-water piping.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Comply with NSF&nbsp;61, &quot;Drinking Water System
Components-Health Effects; Sections&nbsp;1 through 9,&quot; for potable
domestic water piping and components.</p>

<p class=PRT style='margin-left:0in;text-indent:0in'><![if !supportLists]>PART
2 - <![endif]>PRODUCTS</p>

<p class=ART><![if !supportLists]>2.1<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>PIPING MATERIALS</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Refer to Part&nbsp;3 &quot;Piping Applications&quot; Article
for applications of pipe, tube, fitting, and joining materials.</p>

<p class=CMT>See &quot;Writing Guide&quot; Article in Evaluations for a
discussion of this Section's organization and the most efficient way to edit
this Section.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Transition Couplings for Aboveground Pressure Piping:<span
style="mso-spacerun: yes">  </span>Coupling or other manufactured fitting the
same size as, with pressure rating at least equal to and ends compatible with,
piping to be joined.</p>

<p class=ART><![if !supportLists]>2.2<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>STEEL PIPING</p>

<p class=CMT>Edit paragraph below for specific type, grade, class, or schedule
number if required.</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Steel Pipe:<span style="mso-spacerun: yes"> 
</span>ASTM&nbsp;A&nbsp;53, Type&nbsp;S, Grade&nbsp;B, Schedule&nbsp;40,
galvanized.<span style="mso-spacerun: yes">  </span>Include ends matching
joining method.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Steel Pipe Nipples:<span style="mso-spacerun: yes"> 
</span>ASTM&nbsp;A&nbsp;733, made of ASTM&nbsp;A&nbsp;53 or
ASTM&nbsp;A&nbsp;106, Schedule&nbsp;40, galvanized, seamless steel pipe.<span
style="mso-spacerun: yes">  </span>Include ends matching joining method.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Malleable-Iron Unions:<span style="mso-spacerun: yes"> 
</span>ASME&nbsp;B16.39, Class&nbsp;150, hexagonal-stock body with
ball-and-socket, metal-to-metal, bronze seating surface, and female threaded
ends.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Gray-Iron, Threaded Fittings: <span style="mso-spacerun:
yes"> </span>ASME&nbsp;B16.4, Class&nbsp;125, galvanized, standard pattern.</p>

<p class=PR2><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Cast-Iron Flanges:<span style="mso-spacerun: yes"> 
</span>ASME&nbsp;B16.1, Class&nbsp;125.</p>

<p class=PR2><![if !supportLists]>5.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Cast-Iron, Flanged Fittings:<span style="mso-spacerun: yes"> 
</span>ASME&nbsp;B16.1, Class&nbsp;125, galvanized.</p>

<p class=ART><![if !supportLists]>2.3<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>COPPER TUBING</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Hard Copper Tube:<span style="mso-spacerun: yes">  </span><span
class=IP>ASTM&nbsp;B&nbsp;88, Type&nbsp;L</span>, water tube, drawn temper.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Copper Pressure Fittings:<span style="mso-spacerun: yes"> 
</span>ASME&nbsp;B16.18, cast-copper-alloy or ASME&nbsp;B16.22, wrought-
copper, solder-joint fittings.<span style="mso-spacerun: yes">  </span>Furnish
wrought-copper fittings if indicated.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Bronze Flanges:<span style="mso-spacerun: yes"> 
</span>ASME&nbsp;B16.24, Class&nbsp;150, with solder-joint end.<span
style="mso-spacerun: yes">  </span>Furnish Class&nbsp;300 flanges if required
to match piping.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Copper Unions:<span style="mso-spacerun: yes"> 
</span>MSS&nbsp;SP-123, cast-copper-alloy, hexagonal-stock body, with
ball-and-socket, metal-to-metal seating surfaces and solder-joint or threaded
ends.</p>

<p class=PR2><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Copper, Grooved-End Fittings:<span style="mso-spacerun: yes"> 
</span><span class=IP>ASTM&nbsp;B&nbsp;75</span><span class=SI> </span><span
style="mso-spacerun: yes"> </span>copper tube or ASTM&nbsp;B&nbsp;584 bronze
castings.</p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>Copper-Tubing,
Keyed Couplings:<span style="mso-spacerun: yes">  </span>Copper-tube dimensions
and design similar to AWWA&nbsp;C606.<span style="mso-spacerun: yes"> 
</span>Include ferrous housing sections, gasket suitable for hot water, and
bolts and nuts.</p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>b.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>Gaskets:<span
style="mso-spacerun: yes">  </span>AWWA&nbsp;C111, rubber.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>5.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Mechanical-Joint, Ductile-Iron Fittings:<span
style="mso-spacerun: yes">  </span>AWWA&nbsp;C110, ductile- or gray-iron,
standard pattern; or AWWA&nbsp;C153, ductile-iron, compact pattern.</p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>Glands,
Gaskets, and Bolts:<span style="mso-spacerun: yes">  </span>AWWA&nbsp;C111,
ductile- or gray-iron glands, rubber gaskets, and steel bolts.</p>

<p class=ART><![if !supportLists]>2.4<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>VALVES</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Refer to Division&nbsp;15 Section&nbsp;&quot;Valves&quot; for
bronze and cast-iron, general-duty valves.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Refer to Division&nbsp;15 Section&nbsp;&quot;Plumbing
Specialties&quot; for balancing and drain valves.</p>

<p class=CMT>Caution:<span style="mso-spacerun: yes">  </span>There is a new
standard for plastic ball valves, MSS&nbsp;SP-122, &quot;Plastic Industrial
Ball Valves.&quot;<span style="mso-spacerun: yes">  </span>This standard is not
very comprehensive and additional data may be required for certain
applications.<span style="mso-spacerun: yes">  </span>In general, end types and
pressure and temperature ratings are required.<span style="mso-spacerun: yes"> 
</span>No applicable standards were found for plastic, butterfly or check
valves.<span style="mso-spacerun: yes">  </span>CPVC and PEX piping in this
Section are rated for up to 180 deg&nbsp;F (82&nbsp;deg&nbsp;C).<span
style="mso-spacerun: yes">  </span>This Section assumes 140 deg&nbsp;F
(60&nbsp;deg&nbsp;C) maximum operating temperature for CPVC piping systems and
that all plastic valves will be adequate for lower operating temperature of PVC
piping systems.</p>

<p class=PRT style='margin-left:0in;text-indent:0in'><![if !supportLists]>PART
3 - <![endif]>EXECUTION</p>

<p class=ART><![if !supportLists]>3.1<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>PIPING APPLICATIONS</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Transition and special fittings with pressure ratings at least
equal to piping rating may be used in applications below, unless otherwise
indicated.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Flanges may be used on aboveground piping, unless otherwise
indicated.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Grooved joints may be used on aboveground grooved-end piping.</p>

<p class=CMT>Delete paragraph below if prohibited.</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Fitting Option:<span style="mso-spacerun: yes"> 
</span>Mechanically formed tee-branch outlets and brazed joints may be used on
aboveground copper tubing.</p>

<p class=CMT>This Section arbitrarily assumes that combined water services in
paragraph and associated subparagraphs below must comply with NFPA fire codes
and model plumbing codes and be NPS&nbsp;4 (DN&nbsp;100) or larger.</p>

<p class=CMT>Retain &quot;any of&quot; option in paragraph below to allow
Contractor to select piping materials from those retained.</p>

<p class=CMT>Retain &quot;any of&quot; option in paragraph below to allow
Contractor to select piping materials from those retained.</p>

<p class=CMT>Retain one or more of four subparagraphs below.<span
style="mso-spacerun: yes">  </span>If more than one type of material and
joining method is used, identify various materials on Drawings and show points
of transition from one material to another.</p>

<p class=CMT>Retain &quot;any of&quot; option in paragraph below to allow
Contractor to select piping materials from those retained.</p>

<p class=PR1><![if !supportLists]>E.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Aboveground Domestic Water Piping:<span style="mso-spacerun:
yes">  </span>Use the following piping materials for each size range:</p>

<p class=CMT><span style='color:windowtext'>Retain one or more of five
subparagraphs below.<span style="mso-spacerun: yes">  </span>If more than one
type of material and joining method is used, identify various materials on
Drawings and show points of transition from one material to another.<o:p></o:p></span></p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;1-1/2</span><span class=SI> </span>and
Smaller:<span style="mso-spacerun: yes">  </span>Hard copper tube, <span
class=IP><b style='mso-bidi-font-weight:normal'>Type&nbsp;L</b></span>; copper
pressure fittings; and soldered joints.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;2 to NPS&nbsp;4</span>: Hard copper
tube, <span class=IP><b style='mso-bidi-font-weight:normal'>Type&nbsp;L</b></span><span
class=SI><b style='mso-bidi-font-weight:normal'> </b></span>with grooved ends;
copper grooved-end fittings; copper-tubing, keyed couplings; and grooved
joints.</p>

<p class=CMT><span style='color:windowtext'>Copper tubing is recommended for
application in paragraph below.<span style="mso-spacerun: yes">  </span>Plastic
piping is also suitable.<o:p></o:p></span></p>

<p class=CMT><span style='color:windowtext'>Retain &quot;any of&quot; option in
paragraph below to allow Contractor to select piping materials from those
retained.<o:p></o:p></span></p>

<p class=ART><![if !supportLists]>3.2<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>VALVE APPLICATIONS</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Drawings indicate valve types to be used.<span
style="mso-spacerun: yes">  </span>Where specific valve types are not
indicated, the following requirements apply:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Shutoff Duty:<span style="mso-spacerun: yes">  </span>Use
bronze ball or gate valves for piping <span class=IP>NPS&nbsp;2</span><span
class=SI> (DN&nbsp;50)</span> and smaller.<span style="mso-spacerun: yes"> 
</span>Use cast-iron butterfly or gate valves with flanged ends for piping <span
class=IP>NPS&nbsp;2-1/2</span><span class=SI> (DN&nbsp;65)</span> and larger.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Throttling Duty:<span style="mso-spacerun: yes">  </span>Use
bronze ball or globe valves for piping <span class=IP>NPS&nbsp;2</span><span
class=SI> (DN&nbsp;50)</span> and smaller.<span style="mso-spacerun: yes"> 
</span>Use cast-iron butterfly valves with flanged ends for piping <span
class=IP>NPS&nbsp;2-1/2</span><span class=SI> (DN&nbsp;65)</span> and larger.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Drain Duty:<span style="mso-spacerun: yes">  </span>Hose-end
drain valves.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Cast-iron, grooved-end valves may be used with grooved-end
piping.</p>

<p class=CMT><span style='color:windowtext'>Delete two paragraphs below if not
required.<o:p></o:p></span></p>

<p class=CMT><span style='color:windowtext'>Caution:<span style="mso-spacerun:
yes">  </span>Delete first paragraph below and use metal valves if temperature
rating may be exceeded.<o:p></o:p></span></p>

<p class=ART><![if !supportLists]>3.3<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>PIPING INSTALLATION</p>

<p class=CMT><span style='color:windowtext'>Water piping outside building is
specified in Division&nbsp;2 Section&nbsp;&quot;Water Distribution.&quot;<span
style="mso-spacerun: yes">  </span>Edit below to suit Project.<o:p></o:p></span></p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Refer to Division&nbsp;15 Section&nbsp;&quot;Basic Mechanical
Materials and Methods&quot; for basic piping installation.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Extend domestic water service piping to exterior water
distribution piping in sizes and locations indicated.</p>

<p class=CMT>Edit first paragraph below to suit Project.<span
style="mso-spacerun: yes">  </span>Do not specify water-pressure regulators
here if booster systems are required.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install water-pressure regulators downstream from shutoff
valves.<span style="mso-spacerun: yes">  </span>Refer to Division&nbsp;15
Section&nbsp;&quot;Plumbing Specialties&quot; for water-pressure regulators.</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install aboveground domestic water piping level and plumb.</p>

<p class=PR1><![if !supportLists]>E.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Fill water piping.<span style="mso-spacerun: yes"> 
</span>Check components to determine that they are not air bound and that
piping is full of water.</p>

<p class=PR1><![if !supportLists]>F.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Perform the following steps before operation:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Close drain valves, and hose bibbs.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Open shutoff valves to fully open position.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Open throttling valves to proper setting.</p>

<p class=PR2><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Remove plugs used during testing of piping and plugs used for
temporary sealing of piping during installation.</p>

<p class=PR2><![if !supportLists]>5.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Remove and clean strainer screens.<span style="mso-spacerun:
yes">  </span>Close drain valves and replace drain plugs.</p>

<p class=PR2><![if !supportLists]>6.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Remove filter cartridges from housings, and verify that
cartridges are as specified for application where used and that cartridges are
clean and ready for use.</p>

<p class=PR1><![if !supportLists]>G.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Check plumbing equipment and verify proper settings,
adjustments, and operation.<span style="mso-spacerun: yes">  </span>Do not
operate water heaters before filling with water.</p>

<p class=PR1 style='mso-list:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PR1 style='mso-list:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PR1 style='mso-list:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PR1 style='mso-list:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PR1><![if !supportLists]>H.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Check plumbing specialties and verify proper settings,
adjustments, and operation.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Water-Pressure Regulators:<span style="mso-spacerun: yes"> 
</span>Set outlet pressure at <span class=IP>60 psig</span><span class=SI> </span><span
style="mso-spacerun: yes"> </span>maximum, unless otherwise indicated.</p>

<p class=PR1><![if !supportLists]>I.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Energize pumps and verify proper operation.</p>

<p class=ART><![if !supportLists]>3.4<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>JOINT CONSTRUCTION</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Refer to Division&nbsp;15 Section&nbsp;&quot;Basic Mechanical
Materials and Methods&quot; for basic piping joint construction.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Soldered Joints:<span style="mso-spacerun: yes">  </span>Use
ASTM&nbsp;B&nbsp;813, water-flushable, lead-free flux; ASTM&nbsp;B&nbsp;32,
lead-free-alloy solder; and ASTM&nbsp;B&nbsp;828 procedure, unless otherwise
indicated.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Grooved Joints:<span style="mso-spacerun: yes"> 
</span>Assemble joints with keyed-coupling housing, gasket, lubricant, and
bolts according to coupling and fitting manufacturer's written instructions.</p>

<p class=CMT>Procedure below on copper tube may replace use of tee
fittings.<span style="mso-spacerun: yes">  </span>Delete if prohibited.</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Mechanically Formed Outlets:<span style="mso-spacerun: yes"> 
</span>Form tee in copper tube according to equipment manufacturer's written
instructions.<span style="mso-spacerun: yes">  </span>Use tool designed for
copper tube; drill pilot hole, form collar for outlet, dimple tube to form
seating stop, and braze branch tube into collar.</p>

<p class=ART><![if !supportLists]>3.5<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>ROUGHING-IN FOR WATER METERS</p>

<p class=CMT>Retain and edit one of two paragraphs below or delete this
Article.</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Refer to Division&nbsp;15 Section&nbsp;&quot;Meters and
Gages&quot; for water meters.</p>

<p class=ART><![if !supportLists]>3.6<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>VALVE INSTALLATION</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install sectional valve close to water main on each branch and
riser serving plumbing fixtures or equipment.<span style="mso-spacerun: yes"> 
</span>Use ball valves for piping <span class=IP>NPS&nbsp;2</span><span
class=SI> </span>and smaller.<span style="mso-spacerun: yes">  </span>Use
butterfly or gate valves for piping <span class=IP>NPS&nbsp;2-1/2</span><span
class=SI> </span>and larger.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install shutoff valve on each water supply to equipment and on
each water supply to plumbing fixtures without supply stops.<span
style="mso-spacerun: yes">  </span>Use ball valves for piping <span class=IP>NPS&nbsp;2</span><span
class=SI> </span>and smaller.<span style="mso-spacerun: yes">  </span>Use
butterfly or gate valves for piping <span class=IP>NPS&nbsp;2-1/2</span><span
class=SI> </span>and larger.</p>

<p class=CMT><span style='color:windowtext'>Edit below to suit Project.<span
style="mso-spacerun: yes">  </span>NPS&nbsp;1/2 or NPS&nbsp;3/4 (DN&nbsp;15 or
DN&nbsp;20) inlet, hose-end drain valves may be adequate for this application.<o:p></o:p></span></p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install drain valves for equipment, at base of each water
riser, at low points in horizontal piping, and where required to drain water
piping.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install hose-end drain valves at low points in water mains,
risers, and branches.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install stop-and-waste drain valves where indicated.</p>

<p class=CMT><span style='color:windowtext'>Retain and edit one of two
paragraphs below.<o:p></o:p></span></p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install balancing valve in each hot-water circulation return
branch and discharge side of each pump and circulator.<span
style="mso-spacerun: yes">  </span>Set balancing valves partly open to restrict
but not stop flow.<span style="mso-spacerun: yes">  </span>Use ball valves for
piping <span class=IP>NPS&nbsp;2</span><span class=SI> </span>and smaller and
butterfly valves for piping <span class=IP>NPS&nbsp;2-1/2</span><span class=SI>
</span><span style="mso-spacerun: yes"> </span>and larger.<span
style="mso-spacerun: yes">  </span>Refer to Division&nbsp;15
Section&nbsp;&quot;Plumbing Specialties&quot; for balancing valves.</p>

<p class=PR1><![if !supportLists]>E.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install calibrated balancing valves in each hot-water circulation
return branch and discharge side of each pump and circulator.<span
style="mso-spacerun: yes">  </span>Set calibrated balancing valves partly open
to restrict but not stop flow.<span style="mso-spacerun: yes">  </span>Refer to
Division&nbsp;15 Section&nbsp;&quot;Plumbing Specialties&quot; for calibrated
balancing valves.</p>

<p class=ART><![if !supportLists]>3.7<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>HANGER AND SUPPORT INSTALLATION</p>

<p class=CMT>Delete first paragraph below if not required.</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Refer to Division&nbsp;15 Section&nbsp;&quot;Mechanical
Vibration Controls and Seismic Restraints&quot; for seismic-restraint devices.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Refer to Division&nbsp;15 Section&nbsp;&quot;Hangers and
Supports&quot; for pipe hanger and support devices.<span style="mso-spacerun:
yes">  </span>Install the following:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Vertical Piping:<span style="mso-spacerun: yes">  </span>MSS
Type&nbsp;8 or Type&nbsp;42, clamps.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Individual, Straight, Horizontal Piping Runs:<span
style="mso-spacerun: yes">  </span>According to the following:</p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]><span
class=IP>100 Feet</span><span class=SI> </span>and Less:<span
style="mso-spacerun: yes">  </span>MSS Type&nbsp;1, adjustable, steel clevis
hangers.</p>

<p class=PR3><![if !supportLists]>b.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Longer Than <span class=IP>100 Feet</span>:<span
style="mso-spacerun: yes">  </span>MSS Type&nbsp;43, adjustable roller hangers.</p>

<p class=PR3><![if !supportLists]>c.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Longer Than <span class=IP>100 Feet</span>, if Indicated:<span
style="mso-spacerun: yes">  </span>MSS Type&nbsp;49, spring cushion rolls.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>3.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Multiple, Straight, Horizontal Piping Runs <span class=IP>100
Feet</span><span class=SI> </span>or Longer:<span style="mso-spacerun: yes"> 
</span>MSS Type&nbsp;44, pipe rolls.<span style="mso-spacerun: yes"> 
</span>Support pipe rolls on trapeze.</p>

<p class=PR2><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Base of Vertical Piping:<span style="mso-spacerun: yes"> 
</span>MSS Type&nbsp;52, spring hangers.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install supports according to Division&nbsp;15
Section&nbsp;&quot;Hangers and Supports.&quot;</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Support vertical piping and tubing at base and at each floor.</p>

<p class=PR1><![if !supportLists]>E.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Rod diameter may be reduced 1 size for double-rod hangers, to
a minimum of <span class=IP>3/8 inch</span>.</p>

<p class=CMT><span style='color:windowtext'>Maximum spans below were taken from
MSS&nbsp;SP-69 for water service and from model plumbing codes.<span
style="mso-spacerun: yes">  </span>Most restrictive piping and spacing
dimensions are shown.<o:p></o:p></span></p>

<p class=PR1><![if !supportLists]>F.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install hangers for steel piping with the following maximum
horizontal spacing and minimum rod diameters:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;1-1/4</span><span class=SI> </span>and
Smaller:<span style="mso-spacerun: yes">  </span><span class=IP>84 inches</span><span
class=SI> </span>with <span class=IP>3/8-inch</span><span class=SI> </span>rod.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;1-1/2</span>:<span
style="mso-spacerun: yes">  </span><span class=IP>108 inches</span><span
class=SI> </span>with <span class=IP>3/8-inch</span><span class=SI> </span>rod.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;2</span>:<span style="mso-spacerun:
yes">  </span><span class=IP>10 feet</span><span class=SI> </span>with <span
class=IP>3/8-inch</span><span class=SI> </span>rod.</p>

<p class=PR2><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;2-1/2</span>:<span
style="mso-spacerun: yes">  </span><span class=IP>11 feet</span><span class=SI>
</span>with <span class=IP>1/2-inch</span><span class=SI> </span>rod.</p>

<p class=PR2><![if !supportLists]>5.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;3 and NPS&nbsp;3-1/2</span>:<span
style="mso-spacerun: yes">  </span><span class=IP>12 feet</span><span class=SI>
</span>with <span class=IP>1/2-inch</span><span class=SI> </span>rod.</p>

<p class=PR2><![if !supportLists]>6.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;4 and NPS&nbsp;5</span>:<span
style="mso-spacerun: yes">  </span><span class=IP>12 feet</span><span class=SI>
</span>with <span class=IP>5/8-inch</span><span class=SI> </span>rod.</p>

<p class=PR1><![if !supportLists]>G.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install supports for vertical steel piping every <span
class=IP>15&nbsp;feet</span><span class=SI>.</span></p>

<p class=PR1><![if !supportLists]>H.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install hangers for copper tubing with the following maximum
horizontal spacing and minimum rod diameters:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;3/4</span><span class=SI> </span>and
Smaller:<span style="mso-spacerun: yes">  </span><span class=IP>60 inches</span><span
class=SI> </span>with <span class=IP>3/8-inch</span><span class=SI> </span>rod.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;1 and NPS&nbsp;1-1/4</span>:<span
style="mso-spacerun: yes">  </span><span class=IP>72 inches</span><span
class=SI> </span>with <span class=IP>3/8-inch</span><span class=SI> </span>rod.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;1-1/2 and NPS&nbsp;2</span><span
class=SI> </span>:<span style="mso-spacerun: yes">  </span><span class=IP>96
inches</span> with <span class=IP>3/8-inch</span><span class=SI> </span><span
style="mso-spacerun: yes"> </span>rod.</p>

<p class=PR2><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;2-1/2</span>:<span
style="mso-spacerun: yes">  </span><span class=IP>108 inches</span> with <span
class=IP>1/2-inch</span> rod.</p>

<p class=PR2><![if !supportLists]>5.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;3 to NPS&nbsp;5</span>:<span
style="mso-spacerun: yes">  </span><span class=IP>10 feet</span><span class=SI>
</span>with <span class=IP>1/2-inch</span><span class=SI> </span>rod.</p>

<p class=PR1><![if !supportLists]>I.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install supports for vertical copper tubing every <span
class=IP>10&nbsp;feet</span><span class=SI>.</span></p>

<p class=PR1><![if !supportLists]>J.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Support piping and tubing not listed above according to
MSS&nbsp;SP-69 and manufacturer's written instructions.</p>

<p class=ART><![if !supportLists]>3.8<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>CONNECTIONS</p>

<p class=CMT><span style='color:windowtext'>Coordinate piping installations and
specialty arrangements with schematics on Drawings and with requirements
specified.<span style="mso-spacerun: yes">  </span>If Drawings are explicit
enough, these requirements may be reduced or omitted.<o:p></o:p></span></p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Drawings indicate general arrangement of piping, fittings, and
specialties.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install piping adjacent to equipment and machines to allow
service and maintenance.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Connect domestic water piping to exterior water service
piping.<span style="mso-spacerun: yes">  </span>Use transition fitting to join
dissimilar piping materials.</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Connect domestic water piping to service piping with shutoff
valve, and extend and connect to the following:</p>

<p class=CMT><span style='color:windowtext'>Edit or delete four subparagraphs
below to suit Project.<o:p></o:p></span></p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Booster Systems:<span style="mso-spacerun: yes"> 
</span>Cold-water suction and discharge piping.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Water Heaters:<span style="mso-spacerun: yes"> 
</span>Cold-water supply and hot-water outlet piping in sizes indicated, but
not smaller than sizes of water heater connections.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Plumbing Fixtures:<span style="mso-spacerun: yes"> 
</span>Cold- and hot-water supply piping in sizes indicated, but not smaller
than required by plumbing code.<span style="mso-spacerun: yes">  </span>Refer
to Division&nbsp;15 Section&nbsp;&quot;Plumbing Fixtures.&quot;</p>

<p class=PR2><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Equipment:<span style="mso-spacerun: yes">  </span>Cold- and
hot-water supply piping as indicated, but not smaller than equipment
connections.<span style="mso-spacerun: yes">  </span>Provide shutoff valve and
union for each connection.<span style="mso-spacerun: yes">  </span>Use flanges
instead of unions for <span class=IP>NPS&nbsp;2-1/2</span><span class=SI> </span>and
larger.</p>

<p class=ART><![if !supportLists]>3.9<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>FIELD QUALITY CONTROL</p>

<p class=CMT>Portions of testing and inspection requirements below are taken
from model plumbing codes.<span style="mso-spacerun: yes">  </span>Edit if
requirements vary.</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Inspect domestic water piping as follows:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Do not enclose, cover, or put piping into operation until it
is inspected and approved by authorities having jurisdiction.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>During installation, notify authorities having jurisdiction at
least 24 hours before inspection must be made.<span style="mso-spacerun: yes"> 
</span>Perform tests specified below in presence of authorities having
jurisdiction:</p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>Roughing-in
Inspection:<span style="mso-spacerun: yes">  </span>Arrange for inspection of
piping before concealing or closing-in after roughing-in and before setting
fixtures.</p>

<p class=PR3><![if !supportLists]>b.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Final Inspection:<span style="mso-spacerun: yes"> 
</span>Arrange for final inspection by authorities having jurisdiction to
observe tests specified below and to ensure compliance with requirements.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>3.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Reinspection:<span style="mso-spacerun: yes">  </span>If
authorities having jurisdiction find that piping will not pass test or
inspection, make required corrections and arrange for reinspection.</p>

<p class=PR2><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Reports:<span style="mso-spacerun: yes">  </span>Prepare
inspection reports and have them signed by authorities having jurisdiction.</p>

<p class=PR2 style='mso-list:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PR2 style='mso-list:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PR2 style='mso-list:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PR2 style='mso-list:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Test domestic water piping as follows:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Test for leaks and defects in new piping and parts of existing
piping that have been altered, extended, or repaired.<span style="mso-spacerun:
yes">  </span>If testing is performed in segments, submit separate report for
each test, complete with diagram of portion of piping tested.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Leave uncovered and unconcealed new, altered, extended, or
replaced domestic water piping until it has been tested and approved.<span
style="mso-spacerun: yes">  </span>Expose work that was covered or concealed
before it was tested.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Cap and subject piping to static water pressure of <span
class=IP>50 psig</span><span class=SI> </span>above operating pressure, without
exceeding pressure rating of piping system materials.<span style="mso-spacerun:
yes">  </span>Isolate test source and allow to stand for four hours.<span
style="mso-spacerun: yes">  </span>Leaks and loss in test pressure constitute
defects that must be repaired.</p>

<p class=PR2><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Repair leaks and defects with new materials and retest piping
or portion thereof until satisfactory results are obtained.</p>

<p class=PR2><![if !supportLists]>5.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Prepare reports for tests and required corrective action.</p>

<p class=ART><![if !supportLists]>3.10<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>ADJUSTING</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Adjust balancing valves in hot-water-circulation return piping
to provide adequate flow.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Manually adjust ball-type balancing valves in
hot-water-circulation return piping to provide flow of hot water in each
branch.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Adjust calibrated balancing valves to flows indicated.</p>

<p class=ART><![if !supportLists]>3.11<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>CLEANING</p>

<p class=CMT>Portions of disinfecting requirements below are taken from model
plumbing codes.<span style="mso-spacerun: yes">  </span>Edit if requirements
vary.</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Clean and disinfect potable <span style='mso-bidi-font-weight:
bold'>and nonpotable </span>domestic water piping as follows:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Purge new piping and parts of existing domestic water piping
that have been altered, extended, or repaired before using.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Use purging and disinfecting procedures prescribed by
authorities having jurisdiction or, if methods are not prescribed, procedures
described in either AWWA&nbsp;C651 or AWWA&nbsp;C652 or as described below:</p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>Flush
piping system with clean, potable water until dirty water does not appear at
outlets.</p>

<p class=PR3><![if !supportLists]>b.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Fill and isolate system according to either of the following:</p>

<p class=PR4 style='margin-top:12.0pt'><![if !supportLists]>1)<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Fill system or part thereof with water/chlorine solution with
at least <span class=IP>50 ppm</span><span class=SI> </span>of chlorine.<span
style="mso-spacerun: yes">  </span>Isolate with valves and allow to stand for
24 hours.</p>

<p class=PR4><![if !supportLists]>2)<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Fill system or part thereof with water/chlorine solution with
at least <span class=IP>200 ppm</span><span class=SI> </span>of chlorine.<span
style="mso-spacerun: yes">  </span>Isolate and allow to stand for three hours.</p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>c.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>Flush
system with clean, potable water until no chlorine is in water coming from
system after the standing time.</p>

<p class=PR3><![if !supportLists]>d.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Submit water samples in sterile bottles to authorities having
jurisdiction.<span style="mso-spacerun: yes">  </span>Repeat procedures if
biological examination shows contamination.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Prepare and submit reports of purging and disinfecting
activities.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Clean interior of domestic water piping system.<span
style="mso-spacerun: yes">  </span>Remove dirt and debris as work progresses.</p>

<p class=EOS>END OF SECTION 15140</p>

</div>

</body>

</html>
