<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./15181_files/filelist.xml">
<title>SECTION 15181 - HYDRONIC PIPING</title>
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Subject>HYDRONIC PIPING</o:Subject>
  <o:Author>ARCOM, Inc.</o:Author>
  <o:Keywords>BAS-12345-MS80</o:Keywords>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>65</o:TotalTime>
  <o:LastPrinted>2001-02-14T22:41:00Z</o:LastPrinted>
  <o:Created>2001-02-15T00:10:00Z</o:Created>
  <o:LastSaved>2001-02-15T00:10:00Z</o:LastSaved>
  <o:Pages>6</o:Pages>
  <o:Words>3794</o:Words>
  <o:Characters>21630</o:Characters>
  <o:Company>ARCOM, Inc.</o:Company>
  <o:Lines>180</o:Lines>
  <o:Paragraphs>43</o:Paragraphs>
  <o:CharactersWithSpaces>26563</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:DoNotShowRevisions/>
  <w:DoNotPrintRevisions/>
  <w:AutoHyphenation/>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>0 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>0 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayHorizontalDrawingGridEvery>0</w:DisplayHorizontalDrawingGridEvery>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:DrawingGridHorizontalOrigin>0 pt</w:DrawingGridHorizontalOrigin>
  <w:DrawingGridVerticalOrigin>0 pt</w:DrawingGridVerticalOrigin>
  <w:DoNotShadeFormData/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:SuppressTopSpacing/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.SCT, li.SCT, div.SCT
	{mso-style-name:SCT;
	mso-style-next:PRT;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PRT, li.PRT, div.PRT
	{mso-style-name:PRT;
	mso-style-next:ART;
	margin-top:24.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:0in;
	mso-pagination:widow-orphan;
	mso-outline-level:1;
	mso-list:l0 level1 lfo1;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.SUT, li.SUT, div.SUT
	{mso-style-name:SUT;
	mso-style-next:PR1;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:0in;
	mso-pagination:widow-orphan;
	mso-outline-level:1;
	mso-list:l0 level2 lfo1;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DST, li.DST, div.DST
	{mso-style-name:DST;
	mso-style-next:PR1;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:0in;
	mso-pagination:widow-orphan;
	mso-outline-level:1;
	mso-list:l0 level3 lfo1;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ART, li.ART, div.ART
	{mso-style-name:ART;
	mso-style-next:PR1;
	margin-top:24.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	mso-outline-level:2;
	mso-list:l0 level4 lfo1;
	mso-hyphenate:none;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR1, li.PR1, div.PR1
	{mso-style-name:PR1;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:3;
	mso-list:l0 level5 lfo1;
	mso-hyphenate:none;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR2, li.PR2, div.PR2
	{mso-style-name:PR2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:4;
	mso-list:l0 level6 lfo1;
	mso-hyphenate:none;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR3, li.PR3, div.PR3
	{mso-style-name:PR3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:5;
	mso-list:l0 level7 lfo1;
	mso-hyphenate:none;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR4, li.PR4, div.PR4
	{mso-style-name:PR4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:6;
	mso-list:l0 level8 lfo1;
	mso-hyphenate:none;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR5, li.PR5, div.PR5
	{mso-style-name:PR5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:7;
	mso-list:l0 level9 lfo1;
	mso-hyphenate:none;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TB1, li.TB1, div.TB1
	{mso-style-name:TB1;
	mso-style-next:PR1;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TB2, li.TB2, div.TB2
	{mso-style-name:TB2;
	mso-style-next:PR2;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TB3, li.TB3, div.TB3
	{mso-style-name:TB3;
	mso-style-next:PR3;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TB4, li.TB4, div.TB4
	{mso-style-name:TB4;
	mso-style-next:PR4;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TB5, li.TB5, div.TB5
	{mso-style-name:TB5;
	mso-style-next:PR5;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TF1, li.TF1, div.TF1
	{mso-style-name:TF1;
	mso-style-next:TB1;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TF2, li.TF2, div.TF2
	{mso-style-name:TF2;
	mso-style-next:TB2;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TF3, li.TF3, div.TF3
	{mso-style-name:TF3;
	mso-style-next:TB3;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TF4, li.TF4, div.TF4
	{mso-style-name:TF4;
	mso-style-next:TB4;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TF5, li.TF5, div.TF5
	{mso-style-name:TF5;
	mso-style-next:TB5;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin-top:24.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;
	text-decoration:underline;
	text-underline:single;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
span.CPR
	{mso-style-name:CPR;}
span.SPN
	{mso-style-name:SPN;}
span.SPD
	{mso-style-name:SPD;}
span.NUM
	{mso-style-name:NUM;}
span.NAM
	{mso-style-name:NAM;}
span.SI
	{mso-style-name:SI;
	color:teal;}
span.IP
	{mso-style-name:IP;
	color:red;}
 /* Page Definitions */
@page
	{mso-page-border-surround-header:no;
	mso-page-border-surround-footer:no;
	mso-endnote-position:end-of-section;
	mso-footnote-numbering-restart:each-section;
	mso-endnote-numbering-style:arabic;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./15181_files/header.htm") h1;
	mso-footer:url("./15181_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:1;
	mso-list-template-ids:1;
	mso-list-name:MASTERSPEC;}
@list l0:level1
	{mso-level-style-link:PRT;
	mso-level-suffix:none;
	mso-level-text:"PART %1 - ";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:0in;
	text-indent:0in;}
@list l0:level2
	{mso-level-start-at:0;
	mso-level-style-link:SUT;
	mso-level-suffix:none;
	mso-level-text:"SCHEDULE %2 - ";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:0in;
	text-indent:0in;}
@list l0:level3
	{mso-level-start-at:0;
	mso-level-style-link:DST;
	mso-level-suffix:none;
	mso-level-text:"PRODUCT DATA SHEET %3 - ";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:0in;
	text-indent:0in;}
@list l0:level4
	{mso-level-style-link:ART;
	mso-level-text:"%1\.%4";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:.6in;
	text-indent:-.6in;
	tab-stops:.6in;}
@list l0:level5
	{mso-level-number-format:alpha-upper;
	mso-level-style-link:PR1;
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:.6in;
	text-indent:-.4in;
	tab-stops:.6in;}
@list l0:level6
	{mso-level-style-link:PR2;
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:1.0in;
	text-indent:-.4in;
	tab-stops:1.0in;}
@list l0:level7
	{mso-level-number-format:alpha-lower;
	mso-level-style-link:PR3;
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:1.4in;
	text-indent:-.4in;
	tab-stops:1.4in;}
@list l0:level8
	{mso-level-style-link:PR4;
	mso-level-text:"%8\)";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:1.8in;
	text-indent:-.4in;
	tab-stops:1.8in;}
@list l0:level9
	{mso-level-number-format:alpha-lower;
	mso-level-style-link:PR5;
	mso-level-text:"%9\)";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:2.2in;
	text-indent:-.4in;
	tab-stops:2.2in;}
ol
	{margin-bottom:0in;}
ul
	{margin-bottom:0in;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT>Copyright 1998, The American Institute of Architects (AIA)</p>

<p class=SCT>SECTION <span class=NUM>15181</span> - <span class=NAM>HYDRONIC
PIPING</span></p>

<p class=CMT>Verify that Section titles referenced in this Section are correct
for this Project's Specifications; Section titles may have changed.</p>

<p class=PRT style='margin-left:0in;text-indent:0in'><![if !supportLists]>PART
1 - <![endif]>GENERAL</p>

<p class=ART><![if !supportLists]>1.1<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>RELATED DOCUMENTS</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Drawings and general provisions of the Contract, including
General and Supplementary Conditions and Division&nbsp;1 Specification
Sections, apply to this Section.</p>

<p class=ART><![if !supportLists]>1.2<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>SUMMARY</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>This Section includes piping, special-duty valves, and
hydronic specialties for condenser water systems; makeup water for these
systems; and clear water equipment drain lines.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Related Sections include the following:</p>

<p class=CMT>List below only products, construction, and equipment that the
reader might expect to find in this Section but are specified elsewhere.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Division&nbsp;7 Section &quot;Through-Penetration Firestop
Systems&quot; for materials and methods for sealing pipe penetrations through
fire and smoke barriers.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Division&nbsp;7 Section &quot;Joint Sealants&quot; for
materials and methods for sealing pipe penetrations through exterior walls.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Division&nbsp;15 Section &quot;Basic Mechanical Materials and
Methods&quot; for general piping materials and installation requirements.</p>

<p class=PR2><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Division&nbsp;15 Section &quot;Hangers and Supports&quot; for
pipe supports, product descriptions, and installation requirements.<span
style="mso-spacerun: yes">  </span>Hanger and support spacing is specified in
this Section.</p>

<p class=PR2><![if !supportLists]>5.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Division&nbsp;15 Section &quot;Valves&quot; for general-duty
gate, globe, ball, butterfly, and check valves.</p>

<p class=PR2><![if !supportLists]>6.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Division&nbsp;15 Section &quot;Meters and Gages&quot; for
thermometers, flow meters, and pressure gages.</p>

<p class=CMT>Retain first subparagraph below if Specification in
Division&nbsp;15 Section &quot;Basic Mechanical Materials and Methods&quot; is
insufficient for this Project.</p>

<p class=PR2><![if !supportLists]>7.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Division&nbsp;15 Section &quot;Mechanical Identification&quot;
for labeling and identifying hydronic piping.</p>

<p class=PR2><![if !supportLists]>8.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Division&nbsp;15 Section &quot;HVAC Instrumentation and
Controls&quot; for temperature-control valves and sensors.</p>

<p class=ART><![if !supportLists]>1.3<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>DEFINITIONS</p>

<p class=CMT>Retain abbreviations that remain after this Section has been
edited.</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>CPVC:<span style="mso-spacerun: yes">  </span>Chlorinated
polyvinyl chloride.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>PVC:<span style="mso-spacerun: yes">  </span>Polyvinyl
chloride.</p>

<p class=ART><![if !supportLists]>1.4<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>SUBMITTALS</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Product Data:<span style="mso-spacerun: yes">  </span>For each
type of special-duty valve indicated.<span style="mso-spacerun: yes"> 
</span>Include flow and pressure drop curves based on manufacturer's testing
for diverting fittings, calibrated balancing valves, and automatic flow-control
valves.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Shop Drawings:<span style="mso-spacerun: yes">  </span>Detail
fabrication of pipe anchors, hangers, special pipe support assemblies,
alignment guides, expansion joints and loops, and their attachment to the
building structure.<span style="mso-spacerun: yes">  </span>Detail location of
anchors, alignment guides, and expansion joints and loops.</p>

<p class=CMT>Retain paragraph below if procedures for welder certification are
retained in &quot;Quality Assurance&quot; Article.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Welding Certificates:<span style="mso-spacerun: yes"> 
</span>Copies of certificates for welding procedures and personnel.</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Field Test Reports:<span style="mso-spacerun: yes"> 
</span>Written reports of tests specified in Part&nbsp;3 of this Section.<span
style="mso-spacerun: yes">  </span>Include the following:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Test procedures used.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Test results that comply with requirements.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Failed test results and corrective action taken to achieve
requirements.</p>

<p class=PR1><![if !supportLists]>E.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Maintenance Data:<span style="mso-spacerun: yes">  </span>For
hydronic specialties and special-duty valves to include in maintenance manuals
specified in Division&nbsp;1.</p>

<p class=CMT>Delete below if chemical treatment is specified in
Division&nbsp;15 Section &quot;HVAC Water Treatment.&quot;</p>

<p class=PR1><![if !supportLists]>F.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Water Analysis:<span style="mso-spacerun: yes">  </span>Submit
a copy of the water analysis to illustrate water quality available at Project
site.</p>

<p class=ART><![if !supportLists]>1.5<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>QUALITY ASSURANCE</p>

<p class=CMT>Delete paragraph below if no welding.<span style="mso-spacerun:
yes">  </span>Retain &quot;Welding Certificates&quot; Paragraph in
&quot;Submittals&quot; Article if below is retained.</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Welding:<span style="mso-spacerun: yes">  </span>Qualify
processes and operators according to the ASME Boiler and Pressure Vessel
Code:<span style="mso-spacerun: yes">  </span>Section&nbsp;IX, &quot;Welding
and Brazing Qualifications.&quot;<span style="mso-spacerun: yes"> 
</span>Welders must be licensed as per N.Y.C. building code sections 26-154
through 158.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>ASME Compliance:<span style="mso-spacerun: yes"> 
</span>Comply with ASME&nbsp;B31.9, &quot;Building Services Piping,&quot; for
materials, products, and installation.<span style="mso-spacerun: yes"> 
</span>Safety valves and pressure vessels shall bear the appropriate ASME
label.<span style="mso-spacerun: yes">  </span>Fabricate and stamp air
separators and expansion tanks to comply with the ASME Boiler and Pressure
Vessel Code, Section&nbsp;VIII, Division&nbsp;1.</p>

<p class=ART><![if !supportLists]>1.6<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>COORDINATION</p>

<p class=CMT>Edit paragraphs below to delete or add types of construction that
penetrate or are supported by ceilings.</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Coordinate layout and installation of hydronic piping and
suspension system components with other construction, including light fixtures,
HVAC equipment, fire-suppression-system components, and partition assemblies.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Coordinate pipe sleeve installations for foundation wall
penetrations.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Coordinate piping installation with roof curbs, equipment
supports, and roof penetrations.<span style="mso-spacerun: yes">  </span></p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Coordinate pipe fitting pressure classes with products
specified in related Sections.</p>

<p class=PR1><![if !supportLists]>E.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Coordinate size and location of concrete bases.<span
style="mso-spacerun: yes">  </span>Cast anchor-bolt inserts into base.<span
style="mso-spacerun: yes">  </span>Concrete pad construction to be performed by
general contractor.</p>

<p class=PR1><![if !supportLists]>F.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Coordinate installation of pipe sleeves for penetrations
through exterior walls and floor assemblies.<span style="mso-spacerun: yes"> 
</span>Coordinate with requirements for firestopping specified in Division&nbsp;7
Section &quot;Through-Penetration Firestop Systems&quot; for fire and smoke
wall and floor assemblies.</p>

<p class=ART><![if !supportLists]>1.7<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>EXTRA MATERIALS</p>

<p class=CMT>Delete paragraph below for complex projects requiring several
types of chemical-treatment systems that are specified in Division&nbsp;15
Section &quot;HVAC Water Treatment.&quot;</p>

<p class=CMT>Extra materials may not be allowed for publicly funded projects.</p>

<p class=CMT>Revise below to suit Project.</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Water Treatment Chemicals:<span style="mso-spacerun: yes"> 
</span>Furnish sufficient chemicals for initial system startup and for
preventive maintenance for one year from date of Substantial Completion.</p>

<p class=PRT style='margin-left:0in;text-indent:0in'><![if !supportLists]>PART
2 - <![endif]>PRODUCTS</p>

<p class=ART><![if !supportLists]>2.1<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>MANUFACTURERS</p>

<p class=CMT>Retain above for nonproprietary or below for semiproprietary
Specification.<span style="mso-spacerun: yes">  </span>Refer to Division&nbsp;1
Section &quot;Materials and Equipment.&quot;</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Manufacturers:<span style="mso-spacerun: yes">  </span>Subject
to compliance with requirements, provide products by one of the following:</p>

<p class=CMT>See Editing Instruction No.&nbsp;1 in the Evaluations for cautions
about naming products and manufacturers.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Grooved Mechanical-Joint Fittings and Couplings:</p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>Central
Sprinkler Company; Central Grooved Piping Products.</p>

<p class=PR3><![if !supportLists]>b.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Grinnell Corporation.</p>

<p class=PR3><![if !supportLists]>c.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Victaulic Company of America.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>2.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Calibrated Balancing Valves:</p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>Armstrong
Pumps, Inc.</p>

<p class=PR3><![if !supportLists]>b.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Flow Design, Inc.</p>

<p class=PR3><![if !supportLists]>c.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Gerand Engineering Company.</p>

<p class=PR3><![if !supportLists]>d.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Griswold Controls.</p>

<p class=PR3><![if !supportLists]>e.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>ITT Bell &amp; Gossett; ITT Fluid Technology Corp.</p>

<p class=PR3><![if !supportLists]>f.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Taco, Inc.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>3.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Pressure-Reducing Valves:</p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>Amtrol,
Inc.</p>

<p class=PR3><![if !supportLists]>b.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Armstrong Pumps, Inc.</p>

<p class=PR3><![if !supportLists]>c.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Conbraco Industries, Inc.</p>

<p class=PR3><![if !supportLists]>d.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>ITT Bell &amp; Gossett; ITT Fluid Technology Corp.</p>

<p class=PR3><![if !supportLists]>e.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Spence Engineering Company, Inc.</p>

<p class=PR3><![if !supportLists]>f.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Watts Industries, Inc.; Watts Regulators.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>4.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Safety Valves:</p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>Amtrol,
Inc.</p>

<p class=PR3><![if !supportLists]>b.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Armstrong Pumps, Inc.</p>

<p class=PR3><![if !supportLists]>c.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Conbraco Industries, Inc.</p>

<p class=PR3><![if !supportLists]>d.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>ITT McDonnell &amp; Miller Div.; ITT Fluid Technology Corp.</p>

<p class=PR3><![if !supportLists]>e.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Kunkle Valve Division.</p>

<p class=PR3><![if !supportLists]>f.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Spence Engineering Company, Inc.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>5.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Expansion Tanks:</p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>Amtrol,
Inc.</p>

<p class=PR3><![if !supportLists]>b.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Armstrong Pumps, Inc.</p>

<p class=PR3><![if !supportLists]>c.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>ITT Bell &amp; Gossett; ITT Fluid Technology Corp.</p>

<p class=PR3><![if !supportLists]>d.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Taco, Inc.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>6.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Air Separators and Air Purgers:</p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>Amtrol,
Inc.</p>

<p class=PR3><![if !supportLists]>b.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Armstrong Pumps, Inc.</p>

<p class=PR3><![if !supportLists]>c.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>ITT Bell &amp; Gossett; ITT Fluid Technology Corp.</p>

<p class=PR3><![if !supportLists]>d.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Taco, Inc.</p>

<p class=ART><![if !supportLists]>2.2<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>PIPING MATERIALS</p>

<p class=CMT>See &quot;Writing Guide&quot; Article in the Evaluations for
discussion on this Section's organization and on the most efficient way to edit
this Section.</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>General:<span style="mso-spacerun: yes">  </span>Refer to Part&nbsp;3
&quot;Piping Applications&quot; Article for applications of pipe and fitting
materials.</p>

<p class=CMT>Coordinate three articles below with &quot;Piping
Applications&quot; Article in Part 3.<span style="mso-spacerun: yes"> 
</span>Delete materials not used.<span style="mso-spacerun: yes">  </span>The
articles include examples of materials listed in the 1996 ASHRAE
HANDBOOK--&quot;HVAC Systems and Equipment,&quot; Chapter&nbsp;40, &quot;Pipes,
Tubes, and Fittings.&quot;</p>

<p class=ART><![if !supportLists]>2.3<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>COPPER TUBE AND FITTINGS</p>

<p class=CMT>Types&nbsp;M and C in paragraph below have the thinnest wall
thicknesses and are not included in the 1996 ASHRAE HANDBOOK--&quot;HVAC
Systems and Equipment.&quot;</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Drawn-Temper Copper Tubing:<span style="mso-spacerun: yes"> 
</span><span class=IP><span style='mso-bidi-font-weight:bold'>ASTM&nbsp;B&nbsp;88,
Type&nbsp;L</span></span><span class=SI><b style='mso-bidi-font-weight:normal'><span
style='color:teal'> </span></b></span></p>

<p class=CMT>Type&nbsp;K (Type&nbsp;A) soft temper is used for underground
installations.<span style="mso-spacerun: yes">  </span>If deleted here, also
edit Part&nbsp;3.</p>

<p class=CMT>Type&nbsp;DWV tubing in paragraph below is available in
NPS&nbsp;1-1/4 to NPS&nbsp;8 (DN&nbsp;32 to DN&nbsp;200) and may be used for
condensate drains.<span style="mso-spacerun: yes">  </span>NPS&nbsp;2-1/2 and
NPS&nbsp;3-1/2 (DN&nbsp;65 and DN&nbsp;90) are not available.<span
style="mso-spacerun: yes">  </span>Wall thicknesses are thinner than ASTM B 88,
Type&nbsp;M (ASTM B 88M, Type&nbsp;C).<span style="mso-spacerun: yes"> 
</span>DWV tubing is intended for nonpressure applications.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>DWV Copper Tubing:<span style="mso-spacerun: yes"> 
</span>ASTM B 306, Type&nbsp;DWV.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Wrought-Copper Fittings:<span style="mso-spacerun: yes"> 
</span>ASME&nbsp;B16.22.</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Wrought-Copper Unions:<span style="mso-spacerun: yes"> 
</span>ASME&nbsp;B16.22.</p>

<p class=CMT>See Evaluations for discussions on solder and brazing materials.</p>

<p class=PR1><![if !supportLists]>E.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Solder Filler Metals:<span style="mso-spacerun: yes"> 
</span>ASTM&nbsp;B&nbsp;32, 95-5 tin antimony.</p>

<p class=ART><![if !supportLists]>2.4<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>STEEL PIPE AND FITTINGS</p>

<p class=CMT>Minimum steel pipe size recommended for hydronic piping is
NPS&nbsp;3/4 (DN&nbsp;20).</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Steel Pipe, <span class=IP>NPS&nbsp;1 ½ </span><span class=SI><span
style="mso-spacerun: yes"> </span></span>and Smaller:<span style="mso-spacerun:
yes">  </span>ASTM&nbsp;A&nbsp;53, Type&nbsp;S (seamless), Grade&nbsp;B,
Schedule&nbsp;80, black steel, plain ends (for threaded connections).</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Steel Pipe, <span class=IP>NPS&nbsp;2 through NPS&nbsp;12</span><span
class=SI><span style='color:teal'><span style="mso-spacerun: yes">  </span></span></span>ASTM&nbsp;A&nbsp;53,
Type&nbsp;S, (seamless) Grade&nbsp;B, Schedule&nbsp;40, black steel, plain ends
(for welded connections).</p>

<p class=CMT>Coordinate flange class with products in other parts of this
Section and in related Sections to correlate face size and bolt patterns.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Cast-Iron Threaded Fittings:<span style="mso-spacerun: yes"> 
</span>ASME&nbsp;B16.4; Classes&nbsp;125 and 250.</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Malleable-Iron Threaded Fittings:<span style="mso-spacerun:
yes">  </span>ASME&nbsp;B16.3, Classes&nbsp;150 and 300.</p>

<p class=PR1><![if !supportLists]>E.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Malleable-Iron Unions:<span style="mso-spacerun: yes"> 
</span>ASME&nbsp;B16.39; Classes&nbsp;150, 250, and 300.</p>

<p class=PR1><![if !supportLists]>F.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Cast-Iron Pipe Flanges and Flanged Fittings:<span
style="mso-spacerun: yes">  </span>ASME&nbsp;B16.1, Classes 125 and 250; raised
ground face, and bolt holes spot faced.</p>

<p class=CMT>Flanges and fittings below are available in several classes,
materials, facings, and end connections.<span style="mso-spacerun: yes"> 
</span>Coordinate with Project requirements.</p>

<p class=PR1><![if !supportLists]>G.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Wrought Cast- and Forged-Steel Flanges and Flanged
Fittings:<span style="mso-spacerun: yes">  </span>ASME&nbsp;B16.5, including
bolts, nuts, and gaskets of the following material group, end connections, and
facings:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Material Group:<span style="mso-spacerun: yes">  </span>1.1.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>End Connections:<span style="mso-spacerun: yes">  </span>Butt
welding.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Facings:<span style="mso-spacerun: yes">  </span>Raised face.</p>

<p class=PR1><![if !supportLists]>H.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Grooved Mechanical-Joint Fittings:<span style="mso-spacerun:
yes">  </span>ASTM&nbsp;A&nbsp;536, Grade&nbsp;65-45-12 ductile iron; <span
class=IP>ASTM&nbsp;A&nbsp;47</span>, Grade&nbsp;32510 malleable iron; ASTM&nbsp;A&nbsp;53,
Type&nbsp;F, E, or S, Grade&nbsp;B fabricated steel; or ASTM&nbsp;A&nbsp;106,
Grade&nbsp;B steel fittings with grooves or shoulders designed to accept
grooved end couplings.</p>

<p class=PR1><![if !supportLists]>I.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Grooved Mechanical-Joint Couplings:<span style="mso-spacerun:
yes">  </span>Ductile- or malleable-iron housing and synthetic rubber gasket of
central cavity pressure-responsive design; with nuts, bolts, locking pin,
locking toggle, or lugs to secure grooved pipe and fittings.</p>

<p class=CMT>Retain first paragraph below for small pipe sizes.<span
style="mso-spacerun: yes">  </span>Allow sufficient length for
installation.<span style="mso-spacerun: yes">  </span>Where space is limited
and for larger piping applications, consider using flexible joints and
spherical connectors.</p>

<p class=CMT>Combinations of grooved mechanical-joint couplings and short
nipples may also be used.<span style="mso-spacerun: yes">  </span>Refer to
Victaulic Company of America's technical information.</p>

<p class=PR1><![if !supportLists]>J.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Flexible Connectors:<span style="mso-spacerun: yes"> 
</span>Stainless-steel bellows with woven, flexible, bronze, wire-reinforcing
protective jacket; <span class=IP>175-psig</span><span class=SI> </span>minimum
working pressure and <span class=IP>250 deg&nbsp;F</span><span class=SI> </span>maximum
operating temperature.<span style="mso-spacerun: yes">  </span>Connectors shall
have flanged or threaded-end connections to match equipment connected and shall
be capable of <span class=IP>3/4-inch</span><span class=SI> </span><span
style="mso-spacerun: yes"> </span>misalignment.</p>

<p class=PR1><![if !supportLists]>K.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Spherical, Rubber, Flexible Connectors:<span
style="mso-spacerun: yes">  </span>Fiber-reinforced rubber body with steel
flanges drilled to align with Classes&nbsp;150 and 300 steel flanges; operating
temperatures up to <span class=IP>250 deg&nbsp;F</span><span class=SI> </span>and
pressures up to <span class=IP>175 psig</span>.</p>

<p class=PR1><![if !supportLists]>L.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Welding Materials:<span style="mso-spacerun: yes"> 
</span>Comply with Section&nbsp;II, Part&nbsp;C, of the ASME Boiler and
Pressure Vessel Code for welding materials appropriate for wall thickness and
for chemical analysis of pipe being welded.</p>

<p class=PR1><![if !supportLists]>M.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Gasket Material:<span style="mso-spacerun: yes"> 
</span>Thickness, material, and type suitable for fluid to be handled; and
design temperatures and pressures.</p>

<p class=ART><![if !supportLists]>2.5<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>VALVES</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Gate, globe, check, ball, and butterfly valves are specified
in Division&nbsp;15 Section &quot;Valves.&quot;</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Refer to Part&nbsp;3 &quot;Valve Applications&quot; Article
for applications of each valve.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Calibrated Balancing Valves, <span class=IP>NPS&nbsp;2</span><span
class=SI> </span>and Smaller:<span style="mso-spacerun: yes">  </span>Bronze
body, ball type, <span class=IP>150-psig</span><span class=SI> </span>working
pressure, <span class=IP>250 deg&nbsp;F</span><span class=SI> </span>maximum
operating temperature, and having threaded ends.<span style="mso-spacerun:
yes">  </span>Valves shall have calibrated orifice or venturi, connections for
portable differential pressure meter with integral seals, and be equipped with
a memory stop to retain set position.</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Calibrated Balancing Valves, <span class=IP>NPS&nbsp;2-1/2</span><span
class=SI> </span>and Larger:<span style="mso-spacerun: yes">  </span>Cast-iron
or steel body, ball type, <span class=IP>150-psig</span><span class=SI> </span>working
pressure, <span class=IP>250 deg&nbsp;F</span><span class=SI> </span>maximum
operating temperature, and having flanged or grooved connections.<span
style="mso-spacerun: yes">  </span>Valves shall have calibrated orifice or
venturi, connections for portable differential pressure meter with integral
seals, and be equipped with a memory stop to retain set position.</p>

<p class=PR1><![if !supportLists]>E.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Pressure-Reducing Valves:<span style="mso-spacerun: yes"> 
</span>Diaphragm-operated, bronze or brass body with low inlet pressure check
valve, inlet strainer removable without system shutdown, and noncorrosive valve
seat and stem.<span style="mso-spacerun: yes">  </span>Select valve size,
capacity, and operating pressure to suit system.<span style="mso-spacerun:
yes">  </span>Valve shall be factory set at operating pressure and have
capability for field adjustment.</p>

<p class=PR1><![if !supportLists]>F.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Safety Valves:<span style="mso-spacerun: yes"> 
</span>Diaphragm-operated, bronze or brass body with brass and rubber, wetted,
internal working parts; shall suit system pressure and heat capacity and shall
comply with the ASME Boiler and Pressure Vessel Code, Section&nbsp;IV.</p>

<p class=ART><![if !supportLists]>2.6<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>HYDRONIC SPECIALTIES</p>

<p class=CMT><span style='color:windowtext'>Automatic air vents may cause
damage to ceilings and other finished surfaces.<span style="mso-spacerun:
yes">  </span>Air vents aid in system filling.<span style="mso-spacerun: yes"> 
</span>Air removal after initial startup is accomplished by air separator or
boiler dip-tube.<span style="mso-spacerun: yes">  </span>Manual air vents may
be a better solution.<o:p></o:p></span></p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Manual Air Vent:<span style="mso-spacerun: yes"> 
</span>Bronze body and nonferrous internal parts; <span class=IP>150-psig</span><span
class=SI> </span>working pressure; <span class=IP>225 deg&nbsp;F</span><span
class=SI> </span>operating temperature; manually operated with screwdriver or
thumbscrew; with <span class=IP>NPS&nbsp;1/8</span><span class=SI> </span>discharge
connection and <span class=IP>NPS&nbsp;1/2</span><span class=SI> </span>inlet
connection.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Automatic Air Vent:<span style="mso-spacerun: yes"> 
</span>Designed to vent automatically with float principle; bronze body and
nonferrous internal parts; <span class=IP>150-psig</span><span class=SI> </span>working
pressure; <span class=IP>240 deg&nbsp;F</span><span class=SI> </span>operating
temperature; with <span class=IP>NPS&nbsp;1/4</span><span class=SI> </span>discharge
connection and <span class=IP>NPS&nbsp;1/2</span> inlet connection.</p>

<p class=CMT><span style='color:windowtext'>Select one of two paragraphs and
associated subparagraphs below according to system capacity and space
availability.<span style="mso-spacerun: yes">  </span>Bladder-type tanks and
diaphragm-type tanks can be mounted anywhere on the floor.<o:p></o:p></span></p>

<p class=CMT><span style='color:windowtext'>Fitting in paragraph below is used
where a single pipe acts as both supply and return, such as a branch supply
line at a convector or finned-tube radiation.<span style="mso-spacerun: yes"> 
</span>These fittings are available in NPS&nbsp;3/4 to NPS&nbsp;2 (DN&nbsp;20
to DN&nbsp;50).<o:p></o:p></span></p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Y-Pattern Strainers:<span style="mso-spacerun: yes">  </span><span
class=IP>175-psig</span><span class=SI> </span>working pressure; cast-iron body
(ASTM&nbsp;A&nbsp;126, Class&nbsp;B), flanged ends for <span class=IP>NPS&nbsp;2-1/2</span><span
class=SI> </span>and larger, threaded connections for <span class=IP>NPS&nbsp;2</span><span
class=SI> </span>and smaller, bolted cover, perforated stainless-steel basket,
and bottom drain connection.</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Basket Strainers:<span style="mso-spacerun: yes">  </span><span
class=IP>175-psig</span><span class=SI> </span>working pressure; high-tensile
cast-iron body (ASTM&nbsp;A&nbsp;126, Class&nbsp;B), flanged-end connections,
bolted cover, perforated stainless-steel basket, and bottom drain connection.</p>

<p class=CMT><span style='color:windowtext'>Retain first paragraph below for
small pipe sizes.<span style="mso-spacerun: yes">  </span>Allow sufficient
length for installation.<span style="mso-spacerun: yes">  </span>Where space is
limited and for larger piping applications, consider using flexible joints and
spherical connectors.<o:p></o:p></span></p>

<p class=CMT><span style='color:windowtext'>Combinations of grooved
mechanical-joint couplings and short nipples may also be used.<span
style="mso-spacerun: yes">  </span>Refer to Victaulic Company of America's
technical information.<o:p></o:p></span></p>

<p class=PR1><![if !supportLists]>E.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Flexible Connectors:<span style="mso-spacerun: yes"> 
</span>Stainless-steel bellows with woven, flexible, bronze, wire-reinforcing
protective jacket; <span class=IP>175-psig</span><span class=SI> </span><span
style="mso-spacerun: yes"> </span>minimum working pressure and <span class=IP>250
deg&nbsp;F</span><span class=SI> </span>maximum operating temperature.<span
style="mso-spacerun: yes">  </span>Connectors shall have flanged- or
threaded-end connections to match equipment connected and shall be capable of <span
class=IP>3/4-inch</span><span class=SI> </span>misalignment.</p>

<p class=PR1><![if !supportLists]>F.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Spherical, Rubber, Flexible Connectors:<span
style="mso-spacerun: yes">  </span>Fiber-reinforced rubber body with steel
flanges drilled to align with Classes&nbsp;150 and 300 steel flanges; operating
temperatures up to <span class=IP>250 deg&nbsp;F</span><span class=SI> </span>and
pressures up to <span class=IP>175 psig</span><span class=SI>.</span></p>

<p class=PRT style='margin-left:0in;text-indent:0in'><![if !supportLists]>PART
3 - <![endif]>EXECUTION</p>

<p class=ART><![if !supportLists]>3.1<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>PIPING APPLICATIONS</p>

<p class=CMT><span style='color:windowtext'>Coordinate applications below with
materials specified in Part&nbsp;2 of this Section.<span style="mso-spacerun:
yes">  </span>Pipe sizes at which joining methods change are between NPS&nbsp;2
and NPS&nbsp;2-1/2 (DN&nbsp;50 and DN&nbsp;65).<span style="mso-spacerun:
yes">  </span>Adjust this change point to suit personal preference.<o:p></o:p></span></p>

<p class=CMT><span style='color:windowtext'>Materials and joining methods for
applications below are as listed in the 1996 ASHRAE HANDBOOK-- &quot;HVAC
Systems and Equipment,&quot; Chapter&nbsp;42, &quot;Pipes, Tubes, and
Fittings.&quot;<span style="mso-spacerun: yes">  </span>See Editing Instruction
No.&nbsp;2 in the Evaluations for discussion on selecting piping materials.<o:p></o:p></span></p>

<p class=CMT><span style='color:windowtext'>Soldered joints for pipes larger
than NPS&nbsp;2 (DN&nbsp;50) may not meet system pressures.<o:p></o:p></span></p>

<p class=CMT><span style='color:windowtext'>Retain paragraph below when project
is limited to NPS&nbsp;2 (DN&nbsp;50) and smaller to allow copper tubing.<o:p></o:p></span></p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Condenser Water, <span class=IP>NPS&nbsp;1 ½ </span><span
class=SI><span style="mso-spacerun: yes"> </span></span>and Smaller:<span
style="mso-spacerun: yes">  </span>Aboveground, use Schedule&nbsp;80 steel pipe
with threaded joints. </p>

<p class=CMT>Select from four options in paragraph below for all sizes of
plastic pipe and for aboveground and belowground.<span style="mso-spacerun:
yes">  </span>Use Schedule&nbsp;80 for higher pressures.<span
style="mso-spacerun: yes">  </span>Use CPVC for higher temperatures.<span
style="mso-spacerun: yes">  </span>See Evaluations.</p>

<p class=CMT>Retain first paragraph below for mechanical-joint steel pipe, all
sizes.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Condenser Water:<span style="mso-spacerun: yes">  </span>NPS 2
through 12 Schedule 40steel pipe with <span style='mso-bidi-font-weight:bold'>welded
and flanged joints</span>, unless otherwise indicated.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Make-up water and clear water drains:<span
style="mso-spacerun: yes">  </span>Drawn-temper copper tubing with soldered
joints. </p>

<p class=ART><![if !supportLists]>3.2<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>VALVE APPLICATIONS</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>General-Duty Valve Applications:<span style="mso-spacerun:
yes">  </span>Unless otherwise indicated, use the following valve types:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Shutoff Duty:<span style="mso-spacerun: yes">  </span>Gate,
ball, and butterfly valves.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Throttling Duty:<span style="mso-spacerun: yes"> 
</span>Circuit balancing valves.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install shutoff duty valves at each branch connection to
supply mains, at supply connection to each piece of equipment, unless only one
piece of equipment is connected in the branch line.<span style="mso-spacerun:
yes">  </span>Install throttling duty valves at each branch connection to return
mains, at return connections to each piece of equipment, and elsewhere as
indicated.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install calibrated balancing valves in the return water line
of each heating or cooling element and elsewhere as required to facilitate
system balancing.</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install check valves at each pump discharge and elsewhere as
required to control flow direction.</p>

<p class=PR1><![if !supportLists]>E.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install pressure-reducing valves on hot-water generators and
elsewhere as required to regulate system pressure.</p>

<p class=ART><![if !supportLists]>3.3<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>PIPING INSTALLATIONS</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Refer to Division&nbsp;15 Section &quot;Basic Mechanical
Materials and Methods&quot; for basic piping installation requirements.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install groups of pipes parallel to each other, spaced to
permit applying insulation and servicing of valves.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install drains, consisting of a tee fitting, <span class=IP>NPS&nbsp;3/4</span><span
class=SI> </span>ball valve, and short <span class=IP>NPS&nbsp;3/4</span><span
class=SI> </span>threaded nipple with cap, at low points in piping system mains
and elsewhere as required for system drainage.</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install piping at a uniform grade of 0.2 percent upward in
direction of flow.</p>

<p class=PR1><![if !supportLists]>E.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Reduce horizontal pipe sizes using eccentric reducer fitting
installed with level side up.</p>

<p class=PR1><![if !supportLists]>F.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Unless otherwise indicated, install branch connections to
mains using tee fittings in main pipe, with the takeoff coming out the bottom
of the main pipe.<span style="mso-spacerun: yes">  </span>For up-feed risers,
install the takeoff coming out the top of the main pipe.</p>

<p class=PR1><![if !supportLists]>G.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install strainers on supply side of each control valve,
pressure-reducing valve, solenoid valve, in-line pump, and elsewhere as
indicated.<span style="mso-spacerun: yes">  </span>Install <span class=IP>NPS&nbsp;3/4</span><span
class=SI> </span>nipple and ball valve in blowdown connection of strainers <span
class=IP>NPS&nbsp;2</span> and larger.<span style="mso-spacerun: yes"> 
</span>Match size of strainer blowoff connection for strainers smaller than <span
class=IP>NPS&nbsp;2</span><span class=SI>.</span></p>

<p class=PR1><![if !supportLists]>H.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Anchor piping for proper direction of expansion and
contraction.</p>

<p class=ART><![if !supportLists]>3.4<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>HANGERS AND SUPPORTS</p>

<p class=CMT>Piping support must account for expansion and contraction,
vibration, and dead load of piping and its contents, and seismic bracing
requirements.</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Hanger, support, and anchor devices are specified in
Division&nbsp;15 Section &quot;Hangers and Supports.&quot;<span
style="mso-spacerun: yes">  </span>Comply with requirements below for maximum
spacing of supports.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install the following pipe attachments:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Adjustable steel clevis hangers for individual horizontal
piping less than <span class=IP>20 feet</span><span class=SI> </span>long.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Adjustable roller hangers and spring hangers for individual
horizontal piping <span class=IP>20 feet</span> or longer.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Pipe Roller:<span style="mso-spacerun: yes"> 
</span>MSS&nbsp;SP-58, Type&nbsp;44 for multiple horizontal piping <span
class=IP>20 feet</span><span class=SI> </span>or longer, supported on a
trapeze.</p>

<p class=PR2><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Spring hangers to support vertical runs.</p>

<p class=CMT>Verify actual supported loads for hanger sizes and spacing.<span
style="mso-spacerun: yes">  </span>Consult structural engineer.<span
style="mso-spacerun: yes">  </span>Spacing and sizes below are from the 1996
ASHRAE HANDBOOK--&quot;HVAC Systems and Equipment.&quot;</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install hangers for steel piping with the following maximum
spacing and minimum rod sizes:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;3/4</span>:<span style="mso-spacerun:
yes">  </span>Maximum span, <span class=IP>7 feet</span>; minimum rod size, <span
class=IP>1/4 inch</span>.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;1</span>:<span style="mso-spacerun:
yes">  </span>Maximum span, <span class=IP>7 feet</span>; minimum rod size, <span
class=IP>1/4 inch</span>.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;1-1/2</span>:<span
style="mso-spacerun: yes">  </span>Maximum span, <span class=IP>9 feet</span>;
minimum rod size, <span class=IP>3/8 inch</span>.</p>

<p class=PR2><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;2</span>:<span style="mso-spacerun:
yes">  </span>Maximum span, <span class=IP>10 feet</span>; minimum rod size, <span
class=IP>3/8 inch</span>.</p>

<p class=PR2><![if !supportLists]>5.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;2-1/2</span>:<span
style="mso-spacerun: yes">  </span>Maximum span, <span class=IP>11 feet</span><span
class=SI>; </span>minimum rod size, <span class=IP>3/8 inch.</span><span
class=SI> </span></p>

<p class=PR2><![if !supportLists]>6.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;3</span>:<span style="mso-spacerun:
yes">  </span>Maximum span, <span class=IP>12 feet</span>; minimum rod size, <span
class=IP>3/8 inch</span>.</p>

<p class=PR2><![if !supportLists]>7.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;4</span>:<span style="mso-spacerun:
yes">  </span>Maximum span, <span class=IP>14 feet</span>; minimum rod size, <span
class=IP>1/2 inch</span>.</p>

<p class=PR2><![if !supportLists]>8.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;6</span>:<span style="mso-spacerun:
yes">  </span>Maximum span, <span class=IP>17 feet</span>; minimum rod size, <span
class=IP>1/2 inch</span>.</p>

<p class=PR2><![if !supportLists]>9.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;8</span>:<span style="mso-spacerun:
yes">  </span>Maximum span, <span class=IP>19 feet</span>; minimum rod size, <span
class=IP>5/8 inch</span>.</p>

<p class=PR2><![if !supportLists]>10.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;10</span>:<span style="mso-spacerun:
yes">  </span>Maximum span, <span class=IP>20 feet</span>; minimum rod size, <span
class=IP>3/4 inch</span>.</p>

<p class=PR2><![if !supportLists]>11.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;12</span>:<span style="mso-spacerun:
yes">  </span>Maximum span, <span class=IP>23 feet</span>; minimum rod size, <span
class=IP>7/8 inch</span>.</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install hangers for drawn-temper copper piping with the
following maximum spacing and minimum rod sizes:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;3/4</span>:<span style="mso-spacerun:
yes">  </span>Maximum span, <span class=IP>5 feet</span>; minimum rod size, <span
class=IP>1/4 inch</span>.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;1</span>:<span style="mso-spacerun:
yes">  </span>Maximum span, <span class=IP>6 feet</span>; minimum rod size, <span
class=IP>1/4 inch</span>.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;1-1/2</span>:<span
style="mso-spacerun: yes">  </span>Maximum span, <span class=IP>8 feet</span><span
class=SI>; </span>minimum rod size, <span class=IP>3/8 inch</span>.</p>

<p class=PR2><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;2</span>:<span style="mso-spacerun:
yes">  </span>Maximum span, <span class=IP>8 feet</span>; minimum rod size, <span
class=IP>3/8 inch</span>.</p>

<p class=PR2><![if !supportLists]>5.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;2-1/2</span>:<span
style="mso-spacerun: yes">  </span>Maximum span, <span class=IP>9 feet</span>;
minimum rod size, <span class=IP>3/8 inch</span>.</p>

<p class=PR2><![if !supportLists]>6.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]><span class=IP>NPS&nbsp;3</span>:<span style="mso-spacerun:
yes">  </span>Maximum span, <span class=IP>10 feet</span>; minimum rod size, <span
class=IP>3/8 inch</span>.</p>

<p class=PR1><![if !supportLists]>E.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Support vertical runs at roof, at each floor, and at <span
class=IP>10-foot</span><span class=SI> </span>intervals between floors.</p>

<p class=ART><![if !supportLists]>3.5<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>PIPE JOINT CONSTRUCTION</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Refer to Division&nbsp;15 Section &quot;Basic Mechanical
Materials and Methods&quot; for joint construction requirements for soldered
and brazed joints in copper tubing; threaded, welded, and flanged joints in
steel piping.</p>

<p class=ART><![if !supportLists]>3.6<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>HYDRONIC SPECIALTIES INSTALLATION</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install manual air vents at high points in piping, at
heat-transfer coils, and elsewhere as required for system air venting.</p>

<p class=CMT>Automatic air vents may cause damage to ceilings and other
finished surfaces.<span style="mso-spacerun: yes">  </span>Air vents aid in
system filling.<span style="mso-spacerun: yes">  </span>Air removal after
initial startup is accomplished by air separator or boiler dip-tube.<span
style="mso-spacerun: yes">  </span>Manual air vents may be a better solution.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install automatic air vents in mechanical equipment rooms only
at high points of system piping, at heat-transfer coils, and elsewhere as
required for system air venting.</p>

<p class=CMT>Select one of three paragraphs below according to air separator
specified in Part&nbsp;2.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install dip-tube fittings in boiler outlet.<span
style="mso-spacerun: yes">  </span>Install piping to expansion tank with a 2
percent upward slope toward tank.<span style="mso-spacerun: yes"> 
</span>Connect boiler-outlet piping.</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install in-line air separators in pump suction lines.<span
style="mso-spacerun: yes">  </span>Install piping to compression tank with a 2
percent upward slope toward tank.<span style="mso-spacerun: yes"> 
</span>Install drain valve on units <span class=IP>NPS&nbsp;2</span> and
larger.</p>

<p class=PR1><![if !supportLists]>E.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install combination air separator and strainer in pump suction
lines.<span style="mso-spacerun: yes">  </span>Install piping to compression
tank with a 2 percent upward slope toward tank.<span style="mso-spacerun:
yes">  </span>Install blowdown piping with gate valve; extend to nearest drain.</p>

<p class=CMT>Delete paragraph below if Division&nbsp;15 Section &quot;HVAC
Water Treatment&quot; is used.<span style="mso-spacerun: yes"> 
</span>Coordinate location of an equipment drain near feeder locations.</p>

<p class=PR1><![if !supportLists]>F.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install bypass chemical feeders in each hydronic system where
indicated, in upright position with top of funnel not more than <span class=IP>48
inches</span> above floor.<span style="mso-spacerun: yes">  </span>Install
feeder in bypass line, off main, using globe valves on each side of feeder and
in the main between bypass connections.<span style="mso-spacerun: yes"> 
</span>Pipe drain, with ball valve, to nearest equipment drain.</p>

<p class=CMT>Select one of two paragraphs and associated subparagraph below.</p>

<p class=ART><![if !supportLists]>3.7<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>TERMINAL EQUIPMENT CONNECTIONS</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Size for supply and return piping connections shall be same as
for equipment connections, unless otherwise indicated.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install control valves in accessible locations close to
connected equipment.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install bypass piping with globe valve around control
valve.<span style="mso-spacerun: yes">  </span>If multiple, parallel control
valves are installed, only one bypass is required.</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install ports for pressure and temperature gages at coil inlet
connections.</p>

<p class=ART><![if !supportLists]>3.8<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>FIELD QUALITY CONTROL</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Prepare hydronic piping according to ASME&nbsp;B31.9 and as
follows:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Leave joints, including welds, uninsulated and exposed for
examination during test.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Provide temporary restraints for expansion joints that cannot
sustain reactions due to test pressure.<span style="mso-spacerun: yes"> 
</span>If temporary restraints are impractical, isolate expansion joints from
testing.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Flush system with clean water.<span style="mso-spacerun:
yes">  </span>Clean strainers.</p>

<p class=PR2><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Isolate equipment from piping.<span style="mso-spacerun:
yes">  </span>If a valve is used to isolate equipment, its closure shall be
capable of sealing against test pressure without damage to valve.<span
style="mso-spacerun: yes">  </span>Install blinds in flanged joints to isolate
equipment.</p>

<p class=PR2><![if !supportLists]>5.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Install safety valve, set at a pressure no more than one-third
higher than test pressure, to protect against damage by expanding liquid or
other source of overpressure during test.</p>

<p class=CMT>Procedures below are paraphrased from ASME&nbsp;B31.9.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Perform the following tests on hydronic piping:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Use ambient temperature water as a testing medium unless there
is risk of damage due to freezing.<span style="mso-spacerun: yes"> 
</span>Another liquid that is safe for workers and compatible with piping may
be used.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>While filling system, use vents installed at high points of
system to release trapped air.<span style="mso-spacerun: yes">  </span>Use
drains installed at low points for complete draining of liquid.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Check expansion tanks to determine that they are not air bound
and that system is full of water.</p>

<p class=PR2><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Subject piping system to hydrostatic test pressure that is not
less than 1.5 times the design pressure.<span style="mso-spacerun: yes"> 
</span>Test pressure shall not exceed maximum pressure for any vessel, pump,
valve, or other component in system under test.<span style="mso-spacerun:
yes">  </span>Verify that stress due to pressure at bottom of vertical runs
does not exceed either 90 percent of specified minimum yield strength or 1.7 times
&quot;SE&quot; value in Appendix&nbsp;A of ASME&nbsp;B31.9, &quot;Building
Services Piping.&quot;</p>

<p class=PR2><![if !supportLists]>5.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>After hydrostatic test pressure has been applied for at least
10 minutes, examine piping, joints, and connections for leakage.<span
style="mso-spacerun: yes">  </span>Eliminate leaks by tightening, repairing, or
replacing components, and repeat hydrostatic test until there are no leaks.</p>

<p class=PR2><![if !supportLists]>6.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Prepare written report of testing.</p>

<p class=ART><![if !supportLists]>3.9<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>ADJUSTING</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Mark calibrated nameplates of pump discharge valves after
hydronic system balancing has been completed, to permanently indicate final
balanced position.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Perform these adjustments before operating the system:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Open valves to fully open position.<span style="mso-spacerun:
yes">  </span>Close coil bypass valves.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Check pump for proper direction of rotation.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Set automatic fill valves for required system pressure.</p>

<p class=PR2><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Check air vents at high points of system and determine if all
are installed and operating freely (automatic type), or bleed air completely
(manual type).</p>

<p class=PR2><![if !supportLists]>5.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Set temperature controls so all coils are calling for full
flow.</p>

<p class=PR2><![if !supportLists]>6.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Check operation of automatic bypass valves.</p>

<p class=PR2><![if !supportLists]>7.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Check and set operating temperatures of boilers, chillers, and
cooling towers to design requirements.</p>

<p class=PR2><![if !supportLists]>8.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Lubricate motors and bearings.</p>

<p class=ART><![if !supportLists]>3.10<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>CLEANING</p>

<p class=PR1><![if !supportLists]>A.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Flush hydronic piping systems with clean water.<span
style="mso-spacerun: yes">  </span>Remove and clean or replace strainer
screens.<span style="mso-spacerun: yes">  </span>After cleaning and flushing
hydronic piping systems, but before balancing, remove disposable fine-mesh
strainers in pump suction diffusers.</p>

<p class=EOS>END OF SECTION 15181</p>

</div>

</body>

</html>
