<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./16071_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Pat</o:Author>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>2</o:TotalTime>
  <o:LastPrinted>2000-12-19T15:47:00Z</o:LastPrinted>
  <o:Created>2001-02-14T23:53:00Z</o:Created>
  <o:LastSaved>2001-02-14T23:53:00Z</o:LastSaved>
  <o:Pages>6</o:Pages>
  <o:Words>2300</o:Words>
  <o:Characters>13113</o:Characters>
  <o:Company>Gristina Enterprises</o:Company>
  <o:Lines>109</o:Lines>
  <o:Paragraphs>26</o:Paragraphs>
  <o:CharactersWithSpaces>16103</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./16071_files/header.htm") h1;
	mso-footer:url("./16071_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Copyright 1998, The American Institute of Architects (AIA)</p>

<p class=ST><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=ST>SECTION 16071 - SEISMIC CONTROLS FOR ELECTRICAL WORK</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>This Section uses the term &quot;Architect.&quot;<span
style="mso-spacerun: yes">  </span>Change this term to match that used to
identify the design professional as defined in the General and Supplementary
Conditions.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Verify that Section titles referenced in this Section are correct
for this Project's Specifications; Section titles may have changed.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 1 - GENERAL</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.1<span style='mso-tab-count:1'>          </span>RELATED DOCUMENTS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Drawings and general
provisions of the Contract, including General and Supplementary Conditions and
Division&nbsp;1 Specification Sections, apply to this Section.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.2<span style='mso-tab-count:1'>          </span>SUMMARY</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>This Section includes
seismic restraints and other earthquake-damage-reduction measures for
electrical components.<span style="mso-spacerun: yes">  </span>It complements
optional seismic construction requirements in the various electrical component
Sections.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.3<span style='mso-tab-count:1'>          </span>DEFINITIONS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain acronym and abbreviations that remain after this Section
has been edited.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>BOCA:<span
style="mso-spacerun: yes">  </span>BOCA National Building Code.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>SBC:<span
style="mso-spacerun: yes">  </span>Standard Building Code.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>UBC:<span
style="mso-spacerun: yes">  </span>Uniform Building Code.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Seismic
Restraint:<span style="mso-spacerun: yes">  </span>A fixed device (a seismic
brace, an anchor bolt or stud, or a fastening assembly) used to prevent
vertical or horizontal movement, or both vertical and horizontal movement, of
an electrical system component during an earthquake.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Mobile Structural
Element:<span style="mso-spacerun: yes">  </span>A part of the building
structure such as a slab, floor structure, roof structure, or wall that may
move independent of other mobile structural elements during an earthquake.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.4<span style='mso-tab-count:1'>          </span>SUBMITTALS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Product Data:<span
style="mso-spacerun: yes">  </span>Illustrate and indicate types, styles,
materials, strength, fastening provisions, and finish for each type and size of
seismic restraint component used.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Anchor Bolts and
Studs:<span style="mso-spacerun: yes">  </span>Tabulate types and sizes,
complete with report numbers and rated strength in tension and shear as
evaluated by <b style='mso-bidi-font-weight:normal'>an agency approved by
authorities having jurisdiction</b>.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph and subparagraphs below if requirements and data
for seismic restraints are adequately described by details and charts on
Drawings.<span style="mso-spacerun: yes">  </span>Edit to suit local
requirements.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Shop Drawings:<span
style="mso-spacerun: yes">  </span>For anchorage and bracing not defined by
details and charts on Drawings.<span style="mso-spacerun: yes"> 
</span>Indicate materials, and show designs and calculations signed and sealed
by a professional engineer.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Design Analysis:<span
style="mso-spacerun: yes">  </span>To support selection and arrangement of
seismic restraints.<span style="mso-spacerun: yes">  </span>Include
calculations of combined tensile and shear loads.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Details:<span
style="mso-spacerun: yes">  </span>Detail fabrication and arrangement.<span
style="mso-spacerun: yes">  </span>Detail attachment of restraints to both
structural and restrained items.<span style="mso-spacerun: yes">  </span>Show attachment
locations, methods, and spacings, identifying components and listing their
strengths.<span style="mso-spacerun: yes">  </span>Indicate direction and value
of forces transmitted to the structure during seismic events.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Consider including paragraph below if seismic bracing of conduit banks,
cable trays, and other similar components will be installed in congested areas
and if construction budget includes cost of Coordination Drawings.<span
style="mso-spacerun: yes">  </span>Coordinate with Drawings and with
corresponding paragraphs in other Sections and Divisions.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Coordination
Drawings:<span style="mso-spacerun: yes">  </span>Plans and sections drawn to
scale and coordinating seismic bracing for electrical components with other
systems and equipment, including other seismic restraints, in the vicinity.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Product
Certificates:<span style="mso-spacerun: yes">  </span>Signed by manufacturers
of seismic restraints certifying that products furnished comply with
requirements.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Qualification
Data:<span style="mso-spacerun: yes">  </span>For firms and persons specified
in &quot;Quality Assurance&quot; Article.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete test reports below if not required.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Material Test
Reports:<span style="mso-spacerun: yes">  </span>From a qualified testing
agency indicating and interpreting test results of seismic control devices for
compliance with requirements indicated.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.5<span style='mso-tab-count:1'>          </span>QUALITY ASSURANCE</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select applicable code in paragraph below.<span
style="mso-spacerun: yes">  </span>Where more than one code applies, edit to
suit Project.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Comply with seismic
restraint requirements in BOCA unless requirements in this Section are more
stringent.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below if Contractor is not required to engage the
services of a qualified professional engineer in this Article.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Professional Engineer
Qualifications:<span style="mso-spacerun: yes">  </span>A professional engineer
who is legally qualified to practice in jurisdiction where Project is located
and who is experienced in providing seismic engineering services, including the
design of seismic restraints, that are similar to those indicated for this
Project.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below if test requirements in Part&nbsp;3 are
deleted or if Owner will engage testing agency.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Testing Agency
Qualifications:<span style="mso-spacerun: yes">  </span>An independent testing
agency, acceptable to authorities having jurisdiction, with the experience and
capability to conduct the testing indicated.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select one of two &quot;Project Conditions&quot; Articles below to
define the basis for analysis for which Contractor will be responsible.<span
style="mso-spacerun: yes">  </span>This will also define the basis for seismic
qualification and certification of electrical equipment specified in other
electrical Sections.<span style="mso-spacerun: yes">  </span>First Article is
for a project governed by UBC.<span style="mso-spacerun: yes">  </span>Second
Article is for a BOCA or SBC project.<span style="mso-spacerun: yes"> 
</span>If another code or combination of codes governs, select and edit one of
two Articles to suit Project.<span style="mso-spacerun: yes"> 
</span>Coordinate selections below with structural engineer, authorities having
jurisdiction, and seismic consultant.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.6<span style='mso-tab-count:1'>          </span>PROJECT
CONDITIONS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>This Article is for a UBC project.<span style="mso-spacerun:
yes">  </span>In coordination with structural engineer, select one of five zone
and zone-factor combinations in paragraph below and edit to suit local
requirements by interpolation or by making other permissible interpretations of
applicable seismic criteria.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Project Seismic Zone
and Zone Factor as Defined in UBC:<span style="mso-spacerun: yes">  </span><b
style='mso-bidi-font-weight:normal'>Zone&nbsp;2A, Zone Factor&nbsp;0.15.</b> </p>

<p class=CMT>Select categories and factors in two paragraphs below in
coordination with structural engineer.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>This Article is for analysis per BOCA or SBC.<span
style="mso-spacerun: yes">  </span>Edit to suit actual code or combination of
codes that applies.<span style="mso-spacerun: yes">  </span>In coordination
with structural engineer, refer to code seismic contour map and authorities
having jurisdiction for value to insert below.</p>

<p class=CMT>Select group in paragraph below in coordination with Architect or
structural engineer.</p>

<p class=AT>1.7<span style='mso-tab-count:1'>          </span>COORDINATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Coordinate layout and
installation of seismic bracing with building structural system and
architectural features, and with mechanical, fire-protection, electrical, and
other building features in the vicinity.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 2 - PRODUCTS</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.1<span style='mso-tab-count:1'>          </span>MANUFACTURERS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain above for nonproprietary or below for semiproprietary
Specification.<span style="mso-spacerun: yes">  </span>Refer to Division&nbsp;1
Section &quot;Materials and Equipment.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Manufacturers:<span
style="mso-spacerun: yes">  </span>Subject to compliance with requirements,
provide products by one of the following:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>See Editing Instruction No.&nbsp;1 in the Evaluations for cautions
about naming products and manufacturers.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Amber/Booth Company,
Inc.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>B-Line Systems, Inc.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Erico, Inc.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>GS Metals Corp.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Loos &amp; Company,
Inc.</p>

<p class=P2>6.<span style='mso-tab-count:1'>       </span>Mason Industries,
Inc,</p>

<p class=P2>7.<span style='mso-tab-count:1'>       </span>Powerstrut.</p>

<p class=P2>8.<span style='mso-tab-count:1'>       </span>Thomas &amp; Betts
Corp.</p>

<p class=P2>9.<span style='mso-tab-count:1'>       </span>Unistrut Corporation.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.2<span style='mso-tab-count:1'>          </span>MATERIALS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Use the following
materials for restraints:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate three subparagraphs below with Drawings.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Indoor Dry
Locations:<span style="mso-spacerun: yes">  </span>Steel, zinc plated.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Outdoors and Damp
Locations:<span style="mso-spacerun: yes">  </span>Galvanized steel.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Corrosive
Locations:<span style="mso-spacerun: yes">  </span>Stainless steel.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.3<span style='mso-tab-count:1'>          </span>ANCHORAGE AND
STRUCTURAL ATTACHMENT COMPONENTS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate products in this Article with structural engineer and
with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Strength:<span
style="mso-spacerun: yes">  </span>Defined in reports by ICBO Evaluation
Service or another agency acceptable to authorities having jurisdiction.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Structural Safety
Factor:<span style="mso-spacerun: yes">  </span>Strength in tension and shear
of components used shall be at least two times the maximum seismic forces to
which they will be subjected.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Concrete and Masonry
Anchor Bolts and Studs:<span style="mso-spacerun: yes">  </span>Steel-expansion
wedge type.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Concrete Inserts:<span
style="mso-spacerun: yes">  </span>Steel-channel type.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Through Bolts:<span
style="mso-spacerun: yes">  </span>Structural type, hex head, high
strength.<span style="mso-spacerun: yes">  </span>Comply with
ASTM&nbsp;A&nbsp;325.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Welding Lugs:<span
style="mso-spacerun: yes">  </span>Comply with MSS SP-69, Type&nbsp;57.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Beam Clamps for Steel
Beams and Joists:<span style="mso-spacerun: yes">  </span>Double sided.<span
style="mso-spacerun: yes">  </span>Single-sided type is not acceptable.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete both paragraphs below if all bushing requirements are
included in details on Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Bushings for
Floor-Mounted Equipment Anchors:<span style="mso-spacerun: yes"> 
</span>Neoprene units designed for seismically rated rigid equipment mountings,
and matched to the type and size of anchor bolts and studs used.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>H.<span style='mso-tab-count:1'>      </span>Bushing Assemblies for
Wall-Mounted Equipment Anchorage:<span style="mso-spacerun: yes"> 
</span>Assemblies of neoprene elements and steel sleeves designed for
seismically rated rigid equipment mountings, and matched to the type and size
of attachment devices used.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.4<span style='mso-tab-count:1'>          </span>SEISMIC BRACING
COMPONENTS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Slotted Steel
Channel:<span style="mso-spacerun: yes">  </span>1-5/8-by-1-5/8-inch<span
style="mso-spacerun: yes">  </span>cross section, formed from 0.1046-inch-
thick steel, with 9/16-by-7/8-inch<span style="mso-spacerun: yes"> 
</span>slots at a maximum of 2 inches o.c. in webs, and flange edges turned
toward web.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Materials for
Channel:<span style="mso-spacerun: yes">  </span>ASTM&nbsp;A&nbsp;570,
GR&nbsp;33.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Materials for
Fittings and Accessories:<span style="mso-spacerun: yes"> 
</span>ASTM&nbsp;A&nbsp;575, ASTM&nbsp;A&nbsp;576,&nbsp;or ASTM&nbsp;A&nbsp;36.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Fittings and
Accessories:<span style="mso-spacerun: yes">  </span>Products of the same
manufacturer as channels and designed for use with that product.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Finish:<span
style="mso-spacerun: yes">  </span>Baked, rust-inhibiting, acrylic-enamel paint
applied after cleaning and phosphate treatment, unless otherwise indicated.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Two paragraphs below specify alterative types of bracing for
suspended conduits, cable trays, and busways.<span style="mso-spacerun: yes"> 
</span>Retain one or both paragraphs and coordinate with Part&nbsp;3 of this
Section, with electrical Sections specifying braced items, and with
Drawings.<span style="mso-spacerun: yes">  </span>See Evaluations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Channel-Type Bracing
Assemblies:<span style="mso-spacerun: yes">  </span>Slotted steel channel, with
adjustable hinged steel brackets and bolts.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Cable-Type Bracing
Assemblies:<span style="mso-spacerun: yes">  </span>Zinc-coated, high-strength
steel wire rope cable attached to steel thimbles, brackets, and bolts designed
for cable service.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Arrange units for
attachment to the braced component at one end and to the structure at the other
end.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Wire Rope Cable:<span
style="mso-spacerun: yes">  </span>Comply with ASTM&nbsp;603.<span
style="mso-spacerun: yes">  </span>Use 49- or 133-strand cable with a minimum
strength of 2 times the calculated maximum seismic force to be resisted.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain below for strengthening resistance of hanger rods against
seismic forces that may cause flexure of rods.<span style="mso-spacerun: yes"> 
</span>Use with either channel- or cable-type bracing assemblies when required
to counter vertical components of seismic forces.<span style="mso-spacerun:
yes">  </span>Coordinate with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Hanger Rod
Stiffeners:<span style="mso-spacerun: yes">  </span>Slotted steel channels with
internally bolted connections to hanger rod.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 3 - EXECUTION</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.1<span style='mso-tab-count:1'>          </span>INSTALLATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete below if seismic restraints are described in details and
charts on Drawings.<span style="mso-spacerun: yes">  </span>See
Evaluations.<span style="mso-spacerun: yes">  </span>Coordinate with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Install seismic
restraints according to applicable codes and regulations and as approved by
authorities having jurisdiction, unless more stringent requirements are
indicated.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.2<span style='mso-tab-count:1'>          </span>STRUCTURAL
ATTACHMENTS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Specifying attachments to the structure, as in paragraph below,
accepts liability risks unless structural engineer accepts responsibility for
specifying and detailing attachments and for reviewing Submittals.<span
style="mso-spacerun: yes">  </span>Closely coordinate with structural engineer
on these items.<span style="mso-spacerun: yes">  </span>Delete requirements
below to the extent attachments are detailed on Drawings.<span
style="mso-spacerun: yes">  </span>Coordinate with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Use bolted connections
with steel brackets, slotted channel, and slotted-channel fittings to spread
structural loads and reduce stresses.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Attachments to New
Concrete:<span style="mso-spacerun: yes">  </span>Bolt to channel-type concrete
inserts or use expansion anchors.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Attachments to Existing
Concrete:<span style="mso-spacerun: yes">  </span>Use expansion anchors.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Holes for Expansion
Anchors in Concrete:<span style="mso-spacerun: yes">  </span>Drill at locations
and to depths that avoid reinforcing bars.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Attachments to Solid
Concrete Masonry Unit Walls:<span style="mso-spacerun: yes">  </span>Use
expansion anchors.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Attachments to Hollow
Walls:<span style="mso-spacerun: yes">  </span>Bolt to slotted steel channels
fastened to wall with expansion anchors.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Attachments to
Steel:<span style="mso-spacerun: yes">  </span>Bolt to clamps on flanges of
beams or on upper truss chords of bar joists.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.3<span style='mso-tab-count:1'>          </span>ELECTRICAL
EQUIPMENT ANCHORAGE</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate with Sections specifying products referenced in
paragraphs below.<span style="mso-spacerun: yes">  </span>See Evaluations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Anchor rigidly to a
single mobile structural element or to a concrete base that is structurally
tied to a single mobile structural element.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit paragraph and subparagraphs below to suit Project.<span
style="mso-spacerun: yes">  </span>In some seismic zones and for some building
use groups or importance levels, codes may require only life-safety and
emergency system components to meet seismic restraint requirements.<span
style="mso-spacerun: yes">  </span>See Evaluations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Anchor panelboards,
motor-control centers, motor controls, switchboards, switchgear, transformers,
unit substations, fused power-circuit devices, transfer switches, busways,
battery racks, static uninterruptible power units, power conditioners,
capacitor units, communication system components, and electronic signal
processing, control, and distribution units as follows:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Size concrete bases
so expansion anchors will be a minimum of 10 bolt diameters from the edge of
the concrete base.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain first subparagraph below if Owner or designer prefers
floor-mounted equipment anchorage that permits sliding the equipment into place
after anchors are installed.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Concrete Bases for
Floor-Mounted Equipment:<span style="mso-spacerun: yes">  </span>Use female
expansion anchors and install studs and nuts after equipment is positioned.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Bushings for Floor-Mounted
Equipment Anchors:<span style="mso-spacerun: yes">  </span>Install to allow for
resilient media between anchor bolt or stud and mounting hole in concrete.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Anchor Bolt Bushing
Assemblies for Wall-Mounted Equipment:<span style="mso-spacerun: yes"> 
</span>Install to allow for resilient media where equipment or equipment-mounting
channels are attached to wall.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Torque bolts and nuts
on studs to values recommended by equipment manufacturer.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.4<span style='mso-tab-count:1'>          </span>SEISMIC BRACING
INSTALLATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete first paragraph below if design analysis by Contractor is
not included.<span style="mso-spacerun: yes">  </span>Coordinate with Drawings.<span
style="mso-spacerun: yes">  </span>See Evaluations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Install bracing
according to spacings and strengths indicated by approved analysis.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Expansion and
Contraction:<span style="mso-spacerun: yes">  </span>Install to allow for
thermal movement of braced components.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Cable Braces:<span
style="mso-spacerun: yes">  </span>Install with maximum cable slack recommended
by manufacturer.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Attachment to
Structure:<span style="mso-spacerun: yes">  </span>If specific attachment is
not indicated, anchor bracing to the structure at flanges of beams, upper truss
chords of bar joists, or at concrete members.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.5<span style='mso-tab-count:1'>          </span>ACCOMMODATION OF
DIFFERENTIAL SEISMIC MOTION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate below with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Make flexible
connections in raceways, cables, wireways, cable trays, and busways where they
cross expansion and seismic control joints, where adjacent sections or branches
are supported by different structural elements, and where they terminate at
electrical equipment anchored to a different mobile structural element from the
one supporting them.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.6<span style='mso-tab-count:1'>          </span>FIELD QUALITY
CONTROL</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Testing specified below has often been omitted from
Specifications, but increased concern about professional liability and greater
emphasis in codes on quality control for seismic restraint installation may
require tests.<span style="mso-spacerun: yes">  </span>Delete this Article if
tests are not required.<span style="mso-spacerun: yes">  </span>If retaining,
edit paragraphs and subparagraphs below to suit Project.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain one of three paragraphs below.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A<span style='mso-tab-count:1'>       </span>Testing:<span
style="mso-spacerun: yes">  </span>Test pull-out resistance of seismic
anchorage devices.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Provide necessary
test equipment required for reliable testing.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Provide evidence of
recent calibration of test equipment by a testing agency acceptable to
authorities having jurisdiction.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain subparagraphs below with any paragraph selected above.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Schedule test with
Owner, before connecting anchorage device to restrained component (unless
post-connection testing has been approved), and with at least seven days'
advance notice.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Obtain owners
approval before transmitting test loads to the structure.<span
style="mso-spacerun: yes">  </span>Provide temporary load-spreading members.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit sampling frequency in subparagraph below to suit Project.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Test at least four of
each type and size of installed anchors and fasteners selected by owner.</p>

<p class=P2>6.<span style='mso-tab-count:1'>       </span>Test to 90 percent of
rated proof load of device.</p>

<p class=P2>7.<span style='mso-tab-count:1'>       </span>If a device fails the
test, modify all installations of same type and retest until satisfactory
results are achieved.</p>

<p class=P2>8.<span style='mso-tab-count:1'>       </span>Record test results.</p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS>END OF SECTION 16071</p>

</div>

</body>

</html>
