<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./16442_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Pat</o:Author>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>1</o:TotalTime>
  <o:LastPrinted>2000-12-19T16:42:00Z</o:LastPrinted>
  <o:Created>2001-02-14T23:55:00Z</o:Created>
  <o:LastSaved>2001-02-14T23:55:00Z</o:LastSaved>
  <o:Pages>7</o:Pages>
  <o:Words>2485</o:Words>
  <o:Characters>14169</o:Characters>
  <o:Company>Gristina Enterprises</o:Company>
  <o:Lines>118</o:Lines>
  <o:Paragraphs>28</o:Paragraphs>
  <o:CharactersWithSpaces>17400</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./16442_files/header.htm") h1;
	mso-footer:url("./16442_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Copyright 1998, The American Institute of Architects (AIA)</p>

<p class=ST><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=ST>SECTION 16442 - PANELBOARDS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Verify that Section titles referenced in this Section are correct
for this Project's Specifications; Section titles may have changed.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 1 - GENERAL</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.1<span style='mso-tab-count:1'>    </span>RELATED DOCUMENTS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Drawings and general
provisions of the Contract, including General and Supplementary Conditions and
Division&nbsp;1 Specification Sections, apply to this Section.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.2<span style='mso-tab-count:1'>    </span>SUMMARY</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>This Section includes
load centers and panelboards, overcurrent protective devices, and associated
auxiliary equipment rated 600&nbsp;V and less for the following types:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit panelboards below to suit Project.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Lighting and appliance
branch-circuit panelboards.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Distribution panelboards.</p>

<p class=P2>3.<span style='mso-tab-count:1'> </span>Transient voltage surge
suppressor panelboards.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Related Sections include
the following:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>List below only products, construction, and equipment that the
reader might expect to find in this Section but are specified elsewhere.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain subparagraph below if Project includes fusible panelboards.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Division&nbsp;16 Section
&quot;Fuses.&quot;</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain subparagraph below if Project includes requirements for
seismic controls.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Division&nbsp;16 Section
&quot;Seismic Controls for Electrical Work.&quot;</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain below if Project includes requirements for electrical power
monitoring and control.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>3.<span style='mso-tab-count:1'> </span>Division&nbsp;16 Section
&quot;Electrical Power Monitoring and Control.&quot;</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.3<span style='mso-tab-count:1'>    </span>DEFINITIONS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain abbreviations that remain after this Section has been
edited.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>EMI:<span
style="mso-spacerun: yes">  </span>Electromagnetic interference.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>GFCI:<span
style="mso-spacerun: yes">  </span>Ground-fault circuit interrupter.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>RFI:<span
style="mso-spacerun: yes">  </span>Radio-frequency interference.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>RMS:<span
style="mso-spacerun: yes">  </span>Root mean square.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>    </span>SPDT:<span
style="mso-spacerun: yes">  </span>Single pole, double throw.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.4<span style='mso-tab-count:1'>    </span>SUBMITTALS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Product Data:<span
style="mso-spacerun: yes">  </span>For each type of panelboard, overcurrent
protective device, , accessory, and component indicated.<span
style="mso-spacerun: yes">  </span>Include dimensions and manufacturers'
technical data on features, performance, electrical characteristics, ratings,
and finishes.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Shop Drawings:<span
style="mso-spacerun: yes">  </span>For each panelboard and related equipment.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Dimensioned plans,
elevations, sections, and details.<span style="mso-spacerun: yes">  </span>Show
tabulations of installed devices, equipment features, and ratings.<span
style="mso-spacerun: yes">  </span>Include the following:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'> </span>Enclosure types and details
for types other than NEMA&nbsp;250, Type&nbsp;1.</p>

<p class=P3>b.<span style='mso-tab-count:1'> </span>Bus configuration, current,
and voltage ratings.</p>

<p class=P3>c.<span style='mso-tab-count:1'> </span>Short-circuit current
rating of panelboards and overcurrent protective devices.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete subparagraph below if series rating of overcurrent
protective devices is not used.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>d.<span style='mso-tab-count:1'> </span>UL listing for series
rating of installed devices.</p>

<p class=P3>e.<span style='mso-tab-count:1'> </span>Features, characteristics,
ratings, and factory settings of individual overcurrent protective devices and
auxiliary components.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Wiring Diagrams:<span
style="mso-spacerun: yes">  </span>Diagram power, signal, and control wiring
and differentiate between manufacturer-installed and field-installed wiring.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph below when required by seismic criteria
applicable to Project.<span style="mso-spacerun: yes">  </span>Coordinate with
Division&nbsp;16 Section &quot;Seismic Controls for Electrical Work&quot; and
with seismic-related requirements in Parts&nbsp;2 and 3 of this Section.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>    </span>Manufacturer Seismic
Qualification Certification:<span style="mso-spacerun: yes">  </span>Submit
certification that panelboards, overcurrent protective devices, accessories,
and components will withstand seismic forces defined in Division&nbsp;16
Section &quot;Seismic Controls for Electrical Work.&quot;<span
style="mso-spacerun: yes">  </span>:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain one of first two subparagraphs below to define the term
&quot;withstand&quot; as it applies to this Project.<span style="mso-spacerun:
yes">  </span>Definition varies with type of building and occupancy and is
critical to valid certification.<span style="mso-spacerun: yes">  </span>Second
definition is used for essential facilities where equipment must operate
immediately after an earthquake.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below if independent testing agency is not used.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Field Test
Reports:<span style="mso-spacerun: yes">  </span>Submit written test reports
and include the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Test procedures used.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Test results that comply
with requirements.</p>

<p class=P2>3.<span style='mso-tab-count:1'> </span>Results of failed tests and
corrective action taken to achieve test results that comply with requirements.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Modify paragraph below if final load balancing is not required in
Part&nbsp;3.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>    </span>Panelboard
Schedules:<span style="mso-spacerun: yes">  </span>For installation in
panelboards.<span style="mso-spacerun: yes">  </span>Submit final versions
after load balancing.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>    </span>Maintenance Data: <span
style="mso-spacerun: yes"> </span>For panelboards and components to include in
maintenance manuals specified in Division&nbsp;1.<span style="mso-spacerun:
yes">  </span>In addition to requirements specified in Division&nbsp;1 Section
&quot;Contract Closeout,&quot; include the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Manufacturer's written
instructions for testing and adjusting overcurrent protective devices.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Time-current curves,
including selectable ranges for each type of overcurrent protective device.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.5<span style='mso-tab-count:1'>    </span>QUALITY ASSURANCE</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph and subparagraph below if Contractor or
manufacturer selects testing agency.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Electrical Components,
Devices, and Accessories:<span style="mso-spacerun: yes">  </span>Listed and
labeled as defined in NFPA&nbsp;70, Article&nbsp;100, by a testing agency
acceptable to authorities having jurisdiction, and marked for intended use.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Comply with
NEMA&nbsp;PB&nbsp;1.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>    </span>Comply with N.Y.C.E.C</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.6<span style='mso-tab-count:1'>    </span>COORDINATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit below to delete or add types of equipment that affect
panelboard installation.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Coordinate layout and
installation of panelboards and components with other construction that
penetrates walls or is supported by them, including electrical and other types
of equipment, raceways, piping, and encumbrances to workspace clearance
requirements.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.7<span style='mso-tab-count:1'>    </span>EXTRA MATERIALS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Extra materials may not be allowed for publicly funded
projects.<span style="mso-spacerun: yes">  </span>Revise quantity below to suit
Project.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Keys: <b
style='mso-bidi-font-weight:normal'>Six</b> spares of each type of panelboard
cabinet lock.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 2 - PRODUCTS</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.1<span style='mso-tab-count:1'>    </span>MANUFACTURERS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain above for nonproprietary or below for semiproprietary
Specification.<span style="mso-spacerun: yes">  </span>Refer to Division&nbsp;1
Section &quot;Materials and Equipment.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Manufacturers:<span
style="mso-spacerun: yes">  </span>Subject to compliance with requirements,
provide products by one of the following:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Lists below are examples only.<span style="mso-spacerun: yes"> 
</span>Retain or insert only those manufacturers whose products correspond with
other requirements and whose availability and suitability for the application
have been verified.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>See Editing Instruction No.&nbsp;1 in the Evaluations for cautions
about naming products and manufacturers.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Panelboards, Overcurrent
Protective Devices, Controllers, Contactors, and Accessories:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'> </span>Eaton Corp.; Cutler-Hammer
Products.</p>

<p class=P3>b.<span style='mso-tab-count:1'> </span>General Electric Co.;
Electrical Distribution &amp; Control Div.</p>

<p class=P3>c.<span style='mso-tab-count:1'> </span>Siemens Energy &amp;
Automation, Inc.</p>

<p class=P3>d.<span style='mso-tab-count:1'> </span>Square D Co.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.2<span style='mso-tab-count:1'>    </span>FABRICATION AND
FEATURES</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Enclosures:<span
style="mso-spacerun: yes">  </span><b>S</b><b style='mso-bidi-font-weight:normal'>urface-</b>
mounted cabinets.<span style="mso-spacerun: yes">  </span>NEMA&nbsp;PB&nbsp;1,
Type&nbsp;1, to meet environmental conditions at installed location.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete items below if not applicable.<span style="mso-spacerun:
yes">  </span>Add other Project-specific requirements.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Front:<span
style="mso-spacerun: yes">  </span>Secured to box with concealed trim
clamps.<span style="mso-spacerun: yes">  </span>For surface-mounted fronts,
match box dimensions; for flush-mounted fronts, overlap box.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph above or below.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>    </span>Hinged Front Cover:<span
style="mso-spacerun: yes">  </span>Entire front trim hinged to box and with
standard door within hinged trim cover.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Finish:<span
style="mso-spacerun: yes">  </span>Manufacturer's standard enamel finish over
corrosion-resistant treatment or primer coat.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>    </span>Directory Card:<span
style="mso-spacerun: yes">  </span>With transparent protective cover, mounted
inside metal frame, inside panelboard door.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Bus:<span
style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:normal'>Hard-drawn
copper, 98 percent conductivity</b>.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Main and Neutral
Lugs:<span style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:
normal'>Mechanical</b> type suitable for use with conductor material.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Ten paragraphs below are special features.<span
style="mso-spacerun: yes">  </span>Add other required features and coordinate
with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>H.<span style='mso-tab-count:1'>    </span>Equipment Ground
Bus:<span style="mso-spacerun: yes">  </span>Adequate for feeder and
branch-circuit equipment ground conductors; bonded to box.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below except for panelboards incorporating one or
more main service disconnect switches.<span style="mso-spacerun: yes"> 
</span>Edit to suit Project.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>I.<span style='mso-tab-count:1'>    </span>Service Equipment
Label:<span style="mso-spacerun: yes">  </span>UL labeled for use as service
equipment for panelboards with main service disconnect switches.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below if future provisions are not required.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>J.<span style='mso-tab-count:1'>       </span>Future Devices:<span
style="mso-spacerun: yes">  </span>Mounting brackets, bus connections, and
necessary appurtenances required for future installation of devices.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>K.<span style='mso-tab-count:1'>    </span>Isolated Equipment
Ground Bus:<span style="mso-spacerun: yes">  </span>Adequate for branch-circuit
equipment ground conductors; insulated from box.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>L.<span style='mso-tab-count:1'>       </span>Extra-Capacity
Neutral Bus:<span style="mso-spacerun: yes">  </span>Neutral bus rated 200
percent of phase bus and UL listed as suitable for nonlinear loads.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>M.<span style='mso-tab-count:1'>      </span>Split Bus:<span
style="mso-spacerun: yes">  </span>Vertical buses divided into individual
vertical sections.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>N.<span style='mso-tab-count:1'>      </span>Skirt for
Surface-Mounted Panelboards:<span style="mso-spacerun: yes">  </span>Same gage
and finish as panelboard front with flanges for attachment to panelboard, wall,
and ceiling or floor.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>O.<span style='mso-tab-count:1'>      </span>Gutter Barrier:<span
style="mso-spacerun: yes">  </span>Arrange to isolate individual panel
sections.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>P.<span style='mso-tab-count:1'>       </span>Feed-through
Lugs:<span style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:
normal'>Compression</b> <b style='mso-bidi-font-weight:normal'>Mechanical</b>
type suitable for use with conductor material.<span style="mso-spacerun: yes"> 
</span>Locate at opposite end of bus from incoming lugs or main device.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.3<span style='mso-tab-count:1'>    </span>PANELBOARD
SHORT-CIRCUIT RATING</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select one of two paragraphs below for series-rated system or
system that has panelboards and circuit breakers rated for full value of
short-circuit current available at location of equipment.<span
style="mso-spacerun: yes">  </span>Edit to suit Project and coordinate with
Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>UL label indicating
series-connected rating with integral or remote upstream devices.<span
style="mso-spacerun: yes">  </span>Include size and type of upstream device
allowable, branch devices allowable, and UL series-connected short-circuit
rating.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Fully rated to
interrupt symmetrical short-circuit current available at terminals.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.4<span style='mso-tab-count:1'>    </span>LOAD CENTERS shall not
be installed.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.5<span style='mso-tab-count:1'>    </span>LIGHTING AND APPLIANCE
BRANCH-CIRCUIT PANELBOARDS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Branch Overcurrent
Protective Devices:<span style="mso-spacerun: yes">  </span><b
style='mso-bidi-font-weight:normal'>Bolt-on</b> circuit breakers, replaceable
without disturbing adjacent units.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate below with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Doors:<span
style="mso-spacerun: yes">  </span>Front mounted with concealed hinges; secured
with flush latch with tumbler lock; keyed alike.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.6<span style='mso-tab-count:1'>    </span>DISTRIBUTION
PANELBOARDS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit three paragraphs and associated subparagraphs below to suit
Project.<span style="mso-spacerun: yes">  </span>Coordinate with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Doors:<span
style="mso-spacerun: yes">  </span>Front mounted, except omit in fused-switch
panelboards; secured with vault-type latch with tumbler lock; keyed alike.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Main Overcurrent
Protective Devices:<span style="mso-spacerun: yes">  </span><b
style='mso-bidi-font-weight:normal'>Circuit breaker </b>or <b style='mso-bidi-font-weight:
normal'>Fused switch as indicated</b>.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>    </span>Branch overcurrent
protective devices shall be one of the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>For Circuit-Breaker Frame
Sizes 125&nbsp;A and Smaller:<span style="mso-spacerun: yes">  </span><b
style='mso-bidi-font-weight:normal'>Bolt-on</b> circuit breakers.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>For Circuit-Breaker Frame
Sizes Larger Than 125&nbsp;A:<span style="mso-spacerun: yes">  </span>Bolt-on
circuit breakers. </p>

<p class=P2>3.<span style='mso-tab-count:1'> </span>Fused switches.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit ratings and protection modes in two subparagraphs and
associated subparagraphs below to suit Project.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit subparagraph below to suit Project.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.7<span style='mso-tab-count:1'>    </span>OVERCURRENT PROTECTIVE
DEVICES</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit three paragraphs and associated subparagraphs below to suit
Project.<span style="mso-spacerun: yes">  </span>Coordinate with schedules and
Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Molded-Case Circuit
Breaker:<span style="mso-spacerun: yes">  </span>NEMA&nbsp;AB&nbsp;1, with
interrupting capacity to meet available fault currents.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Thermal-Magnetic Circuit
Breakers:<span style="mso-spacerun: yes">  </span>Inverse time-current element
for low-level overloads, and instantaneous magnetic trip element for short
circuits.<span style="mso-spacerun: yes">  </span>Adjustable magnetic trip
setting for circuit-breaker frame sizes 250&nbsp;A and larger.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Adjustable
Instantaneous-Trip Circuit Breakers:<span style="mso-spacerun: yes"> 
</span>Magnetic trip element with front-mounted, field-adjustable trip setting.</p>

<p class=P2>3.<span style='mso-tab-count:1'> </span>Electronic Trip Unit
Circuit Breakers:<span style="mso-spacerun: yes">  </span>RMS sensing;
field-replaceable rating plug; with the following field-adjustable settings:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'> </span>Instantaneous trip.</p>

<p class=P3>b.<span style='mso-tab-count:1'> </span>Long- and short-time pickup
levels.</p>

<p class=P3>c.<span style='mso-tab-count:1'> </span>Long- and short-time time
adjustments.</p>

<p class=P3>d.<span style='mso-tab-count:1'> </span>Ground-fault pickup level,
time delay, and I<sup>2</sup>t response.</p>

<p class=P2>4.<span style='mso-tab-count:1'> </span>GFCI Circuit Breakers:<span
style="mso-spacerun: yes">  </span>Single- and two-pole configurations with <b
style='mso-bidi-font-weight:normal'>5</b>-mA trip sensitivity.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Molded-Case
Circuit-Breaker Features and Accessories.<span style="mso-spacerun: yes"> 
</span>Standard frame sizes, trip ratings, and number of poles.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Lugs:<span
style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:normal'>Mechanical</b>
style, suitable for number, size, trip ratings, and material of conductors.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Application Listing:<span
style="mso-spacerun: yes">  </span>Appropriate for application; Type&nbsp;SWD
for switching fluorescent lighting loads; Type&nbsp;HACR for heating,
air-conditioning, and refrigerating equipment.</p>

<p class=P2>3.<span style='mso-tab-count:1'> </span>Ground-Fault
Protection:<span style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:
normal'>Integrally mounted</b> relay and trip unit with adjustable pickup and
time-delay settings, push-to-test feature, and ground-fault indicator.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Fused Switch:<span
style="mso-spacerun: yes">  </span>NEMA&nbsp;KS&nbsp;1, Type&nbsp;HD; clips to
accommodate specified fuses; lockable handle.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain subparagraph above or below, or both, to indicate pilot
switches are located in covers of contactors.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select either fused switch or circuit breaker, and specify type of
mounting in paragraph below.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain subparagraph below if control circuits are separate from
controllers.</p>

<p class=CMT>Coordinate contactor connections, current ratings, and number of
poles with Drawings.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain subparagraph above or below.<span style="mso-spacerun:
yes">  </span>If control-power transformer is used, specify capacity and
associated fuses on Drawings.<span style="mso-spacerun: yes">  </span>If branch
circuit is used, identify circuit on Drawings.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete two paragraphs below if overcurrent protective devices
specified do not require these items or if these items are specified elsewhere,
such as in Division&nbsp;16 Section &quot;Switchboards.&quot;</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 3 - EXECUTION</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.1<span style='mso-tab-count:1'>    </span>INSTALLATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Install panelboards
and accessories according to NEMA&nbsp;PB&nbsp;1.1.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph below if seismic controls are Project
requirement.<span style="mso-spacerun: yes">  </span>Coordinate with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Comply with mounting and
anchoring requirements specified in Division&nbsp;16 Section &quot;Seismic
Controls for Electrical Work.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>    </span>Mounting Heights:<span
style="mso-spacerun: yes">  </span>Top of trim 74 inches<span style='color:
teal'> </span>above finished floor, unless otherwise indicated.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>    </span>Mounting:<span
style="mso-spacerun: yes">  </span>Plumb and rigid without distortion of
box.<span style="mso-spacerun: yes">  </span>Mount recessed panelboards with
fronts uniformly flush with wall finish.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise paragraph below if &quot;Balancing Loads&quot; Paragraph is
deleted from &quot;Field Quality Control&quot; Article below.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>    </span>Circuit Directory:<span
style="mso-spacerun: yes">  </span>Create a directory to indicate installed
circuit loads after balancing panelboard loads.<span style="mso-spacerun:
yes">  </span>Obtain approval before installing.<span style="mso-spacerun:
yes">  </span>Use a computer or typewriter to create directory; handwritten
directories are not acceptable.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Install filler plates
in unused spaces.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph below unless ceilings are not accessible.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise below if &quot;Balancing Loads&quot; Paragraph is deleted
from &quot;Field Quality Control&quot; Article below.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>    </span>Wiring in Panelboard
Gutters:<span style="mso-spacerun: yes">  </span>Arrange conductors into groups
and bundle and wrap with wire ties after completing load balancing.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.2<span style='mso-tab-count:1'>    </span>IDENTIFICATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select Division&nbsp;16 Section &quot;Basic Electrical Materials
and Methods&quot; for projects with simple requirements and Division&nbsp;16
Section &quot;Electrical Identification&quot; for projects with complex
requirements.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Identify field-installed
conductors, interconnecting wiring, and components; provide warning signs as
specified in Division&nbsp;16 Section &quot;<b style='mso-bidi-font-weight:
normal'>Basic Electrical Materials and Methods</b>.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Panelboard
Nameplates:<span style="mso-spacerun: yes">  </span>Label each panelboard with
engraved metal or laminated-plastic nameplate mounted with corrosion-resistant
screws.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.3<span style='mso-tab-count:1'>    </span>CONNECTIONS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate paragraphs below with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Install equipment
grounding connections for panelboards with ground continuity to main electrical
ground bus.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Tighten electrical
connectors and terminals according to manufacturer's published
torque-tightening values.<span style="mso-spacerun: yes">  </span>If
manufacturer's torque values are not indicated, use those specified in
UL&nbsp;486A.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.4<span style='mso-tab-count:1'>    </span>FIELD QUALITY CONTROL</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Prepare for acceptance
tests as follows:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Test insulation resistance
for each panelboard bus, component, connecting supply, feeder, and control
circuit.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Test continuity of each
circuit.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below if independent testing agency is not
required.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph above or below.<span style="mso-spacerun: yes"> 
</span>Retain below to include testing agency services as part of the
Work.<span style="mso-spacerun: yes">  </span>Delete above and below if
Contractor will perform field quality-control testing.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Testing:<span
style="mso-spacerun: yes">  </span>After installing panelboards and after
electrical circuitry has been energized, demonstrate product capability and
compliance with requirements.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Procedures:<span
style="mso-spacerun: yes">  </span>Perform each visual and mechanical
inspection and electrical test indicated in NETA&nbsp;ATS, Section&nbsp;7.5 for
switches and Section&nbsp;7.6 for molded-case circuit breakers.<span
style="mso-spacerun: yes">  </span>Certify compliance with test parameters.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Correct malfunctioning
units on-site, where possible, and retest to demonstrate compliance; otherwise,
replace with new units and retest.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Circuit changes made during load balancing may negate color-coding
of phases and circuits.<span style="mso-spacerun: yes">  </span>If load
balancing proves undesirable or is to be performed by others, delete paragraph
and subparagraphs below.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C<span style='mso-tab-count:1'>    </span>Balancing Loads:<span
style="mso-spacerun: yes">  </span>After Substantial Completion, but not more
than 60 days after Final Acceptance, measure load balancing and make circuit
changes as follows:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Measure as directed during
period of normal system loading.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Perform load-balancing
circuit changes outside normal occupancy/working schedule of the facility and
at time directed.<span style="mso-spacerun: yes">  </span>Avoid disrupting
critical 24-hour services such as fax machines and on-line data-processing,
computing, transmitting, and receiving equipment.</p>

<p class=P2>3.<span style='mso-tab-count:1'> </span>After circuit changes,
recheck loads during normal load period.<span style="mso-spacerun: yes"> 
</span>Record all load readings before and after changes and submit test
records.</p>

<p class=P2>4.<span style='mso-tab-count:1'> </span>Tolerance:<span
style="mso-spacerun: yes">  </span>Difference exceeding 20 percent between
phase loads, within a panelboard, is not acceptable.<span style="mso-spacerun:
yes">  </span>Rebalance and recheck as necessary to meet this minimum
requirement.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Paragraph below assumes that settings are indicated on Drawings or
a coordination report is available for Contractor to use.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.5<span style='mso-tab-count:1'>    </span>CLEANING</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>On completion of
installation, inspect interior and exterior of panelboards.<span
style="mso-spacerun: yes">  </span>Remove paint splatters and other spots.<span
style="mso-spacerun: yes">  </span>Vacuum dirt and debris; do not use
compressed air to assist in cleaning.<span style="mso-spacerun: yes"> 
</span>Repair exposed surfaces to match original finish.</p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS>END OF SECTION 16442</p>

</div>

</body>

</html>
