<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./07841_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Pat</o:Author>
  <o:LastAuthor>sg</o:LastAuthor>
  <o:Revision>6</o:Revision>
  <o:TotalTime>6</o:TotalTime>
  <o:LastPrinted>2000-12-19T21:45:00Z</o:LastPrinted>
  <o:Created>2000-12-20T16:50:00Z</o:Created>
  <o:LastSaved>2000-12-20T19:14:00Z</o:LastSaved>
  <o:Pages>6</o:Pages>
  <o:Words>3834</o:Words>
  <o:Characters>21855</o:Characters>
  <o:Company>Gristina Enterprises</o:Company>
  <o:Lines>182</o:Lines>
  <o:Paragraphs>43</o:Paragraphs>
  <o:CharactersWithSpaces>26839</o:CharactersWithSpaces>
  <o:Version>9.3821</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
a:link, span.MsoHyperlink
	{color:blue;
	text-decoration:underline;
	text-underline:single;}
a:visited, span.MsoHyperlinkFollowed
	{color:purple;
	text-decoration:underline;
	text-underline:single;}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./07841_files/header.htm") h1;
	mso-footer:url("./07841_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:875772553;
	mso-list-type:hybrid;
	mso-list-template-ids:2118413572 -409590296 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l0:level1
	{mso-level-start-at:5;
	mso-level-number-format:alpha-upper;
	mso-level-tab-stop:.45in;
	mso-level-number-position:left;
	margin-left:.45in;
	text-indent:-.25in;}
ol
	{margin-bottom:0in;}
ul
	{margin-bottom:0in;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US link=blue vlink=purple style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Copyright 1998, The American Institute of Architects (AIA)</p>

<p class=ST><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=ST>SECTION 07841 - THROUGH-PENETRATION FIRESTOP SYSTEMS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>This Section uses the term &quot;Architect.&quot;<span
style="mso-spacerun: yes">  </span>Change this term to match that used to identify
the design professional as defined in the General and Supplementary Conditions.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Verify that Section titles referenced in this Section are correct
for this Project's Specifications; Section titles may have changed.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 1 - GENERAL</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.1<span style='mso-tab-count:1'>          </span>RELATED DOCUMENTS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Drawings and general
provisions of the Contract, including General and Supplementary Conditions and
Division&nbsp;1 Specification Sections, apply to this Section.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.2<span style='mso-tab-count:1'>          </span>SUMMARY</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>This Section includes
through-penetration firestop systems for penetrations through the following
fire-resistance-rated assemblies, including both empty openings and openings
containing penetrating items:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Adjust list below to suit Project.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Floors.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Roofs.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Walls and partitions.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Smoke barriers.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Construction
enclosing compartmentalized areas.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>List below only products and construction that the reader might
expect to find in this Section but are specified elsewhere.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Related Sections
include the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Division&nbsp;15 Sections
specifying duct and piping penetrations.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Division&nbsp;16
Sections specifying cable and conduit penetrations.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.3<span style='mso-tab-count:1'>          </span>PERFORMANCE
REQUIREMENTS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>General:<span
style="mso-spacerun: yes">  </span>For the following constructions, provide
through-penetration firestop systems that are produced and installed to resist
spread of fire according to requirements indicated, resist passage of smoke and
other gases, and maintain original fire-resistance rating of assembly
penetrated.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>If Project includes fire-resistance-rated load-bearing walls or
other structural assemblies not required to have penetrations protected by
through-penetration firestop systems, indicate this on Drawings and insert
description noting these exceptions below.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Fire-resistance-rated
load-bearing walls, including partitions, with fire-protection-rated openings.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Fire-resistance-rated
non-load-bearing walls, including partitions, with fire-protection-rated
openings.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Fire-resistance-rated
floor assemblies.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Fire-resistance-rated
roof assemblies.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete any requirements below that do not apply to
through-penetration firestop systems required for Project.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>F-Rated Systems:<span
style="mso-spacerun: yes">  </span>Provide through-penetration firestop systems
with F-ratings indicated, as determined per ASTM&nbsp;E&nbsp;814, but not less
than that equaling or exceeding fire-resistance rating of constructions
penetrated.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>T-Rated Systems:<span
style="mso-spacerun: yes">  </span>For the following conditions, provide
through-penetration firestop systems with T-ratings indicated, as well as
F-ratings, as determined per ASTM&nbsp;E&nbsp;814, where systems protect
penetrating items exposed to potential contact with adjacent materials in
occupiable floor areas:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Penetrations located
outside wall cavities.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Penetrations located
outside fire-resistive shaft enclosures.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Penetrations located in
construction containing fire-protection-rated openings.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Penetrating items
larger than 4-inch diameter nominal pipe or 16 sq. in<span style='color:teal'> </span>in
overall cross-sectional area.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>For
through-penetration firestop systems exposed to view, traffic, moisture, and physical
damage, provide products that after curing do not deteriorate when exposed to
these conditions both during and after construction.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Subparagraphs below are some examples of special
requirements.<span style="mso-spacerun: yes">  </span>Delete those not
applicable; insert other special requirements applicable to Project.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>For piping
penetrations for plumbing and wet-pipe sprinkler systems, provide
moisture-resistant through-penetration firestop systems.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>For floor
penetrations with annular spaces exceeding 4 inches in width and exposed to
possible loading and traffic, provide firestop systems capable of supporting
floor loads involved either by installing floor plates or by other means.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>For penetrations
involving insulated piping, provide through-penetration firestop systems not requiring
removal of insulation.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete below if not applicable.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1 style='margin-left:.45in;text-indent:-.25in;mso-list:l0 level1 lfo2;
tab-stops:13.5pt list .45in left .6in'><![if !supportLists]>E.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>For
through-penetration firestop systems exposed to view, provide products with
flame-spread ratings of less than 25 and smoke-developed ratings of less than
450, as determined per ASTM&nbsp;E&nbsp;84.</p>

<p class=P1 style='margin-left:.2in;text-indent:0in;tab-stops:13.5pt .6in'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1 style='margin-left:.45in;text-indent:-.25in;mso-list:l0 level1 lfo2;
tab-stops:13.5pt list .45in left .6in'><![if !supportLists]>F.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>Comply
with Building code of the City of New York</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.4<span style='mso-tab-count:1'>          </span>SUBMITTALS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Product Data:<span
style="mso-spacerun: yes">  </span>For each type of through-penetration
firestop system product indicated.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Shop Drawings:<span
style="mso-spacerun: yes">  </span>For each through-penetration firestop
system, show each kind of construction condition penetrated, relationships to
adjoining construction, and kind of penetrating item.<span style="mso-spacerun:
yes">  </span>Include firestop design designation of testing and inspecting
agency acceptable to authorities having jurisdiction that evidences compliance
with requirements for each condition indicated.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Submit documentation,
including illustrations, from a qualified testing and inspecting agency that is
applicable to each through-penetration firestop system configuration for
construction and penetrating items.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Do not retain subparagraph below without verifying with
authorities having jurisdiction that they will accept modifications handled by
the following method.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Where Project
conditions require modification of qualified testing and inspecting agency's
illustration to suit a particular through-penetration firestop condition,
submit illustration, with modifications marked, approved by through-penetration
firestop system manufacturer's fire-protection engineer.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Qualification
Data:<span style="mso-spacerun: yes">  </span>For firms and persons specified
in &quot;Quality Assurance&quot; Article to demonstrate their capabilities and
experience.<span style="mso-spacerun: yes">  </span>Include lists of completed
projects with project names and addresses, names and addresses of architects
and owners, and other information specified.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Product Certificates:<span
style="mso-spacerun: yes">  </span>Signed by manufacturers of
through-penetration firestop system products certifying that products furnished
comply with requirements.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Product Test
Reports:<span style="mso-spacerun: yes">  </span>From a qualified testing
agency indicating through-penetration firestop system complies with
requirements, based on comprehensive testing of current products.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.5<span style='mso-tab-count:1'>          </span>QUALITY ASSURANCE</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Installer
Qualifications:<span style="mso-spacerun: yes">  </span>An experienced
installer who has completed through-penetration firestop systems similar in
material, design, and extent to that indicated for this Project and whose work
has resulted in construction with a record of successful in-service
performance.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph above or below.<span style="mso-spacerun: yes"> 
</span>Before retaining below, verify with manufacturers selected that they
will comply with requirements specified below and that qualified installers are
available to perform work in Project location.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Source
Limitations:<span style="mso-spacerun: yes">  </span>Obtain through-penetration
firestop systems, for each kind of penetration and construction condition
indicated, from a single manufacturer.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Fire-Test-Response
Characteristics:<span style="mso-spacerun: yes">  </span>Provide
through-penetration firestop systems that comply with the following
requirements and those specified in &quot;Performance Requirements&quot;
Article:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain or insert agency names below that are acceptable and that
correspond with agencies whose designations are indicated in the
Through-Penetration Firestop System Schedule at end of Part&nbsp;3 or on
Drawings.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Firestopping tests
are performed by a qualified testing and inspecting agency.<span
style="mso-spacerun: yes">  </span>A qualified testing and inspecting agency is
<b style='mso-bidi-font-weight:normal'>UL,</b> or another agency performing
testing and follow-up inspection services for firestop systems acceptable to
authorities having jurisdiction.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise subparagraph below if a different pressure differential is
required from the 0.01 inch wg 2.5 Pa specified in ASTM E 814.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Through-penetration
firestop systems are identical to those tested per ASTM&nbsp;E&nbsp;814.<span
style="mso-spacerun: yes">  </span>Provide rated systems complying with the
following requirements:.</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Through-penetration firestop
system products bear classification marking of qualified testing and inspecting
agency.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Through-penetration
firestop systems correspond to those indicated by reference to
through-penetration firestop system designations listed by the following:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain testing and inspecting agency below whose designations are
indicated either in the Through-Penetration Firestop System Schedule at end of
Part&nbsp;3 or on Drawings.</p>

<p class=P4><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P4>1)<span style='mso-tab-count:1'>       </span>UL in &quot;Fire
Resistance Directory.&quot;</p>

<p class=CMT>Delete below if work of this Section is not extensive or complex
enough to justify a preinstallation conference.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.6<span style='mso-tab-count:1'>          </span>DELIVERY,
STORAGE, AND HANDLING</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Deliver
through-penetration firestop system products to Project site in original,
unopened containers or packages with intact and legible manufacturers' labels
identifying product and manufacturer; date of manufacture; lot number; shelf
life, if applicable; qualified testing and inspecting agency's classification
marking applicable to Project; curing time; and mixing instructions for
multicomponent materials.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Store and handle
materials for through-penetration firestop systems to prevent their
deterioration or damage due to moisture, temperature changes, contaminants, or
other causes.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.7<span style='mso-tab-count:1'>          </span>PROJECT
CONDITIONS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Environmental
Limitations:<span style="mso-spacerun: yes">  </span>Do not install
through-penetration firestop systems when ambient or substrate temperatures are
outside limits permitted by through-penetration firestop system manufacturers
or when substrates are wet due to rain, frost, condensation, or other causes.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Ventilate
through-penetration firestop systems per manufacturer's written instructions by
natural means or, where this is inadequate, forced-air circulation.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.8<span style='mso-tab-count:1'>          </span>COORDINATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Coordinate
construction of openings and penetrating items to ensure that through-penetration
firestop systems are installed according to specified requirements.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Coordinate sizing of
sleeves, openings, core-drilled holes, or cut openings to accommodate
through-penetration firestop systems.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete first two paragraphs below if Owner does not plan to engage
an inspecting agency to examine through-penetration firestop systems.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Notify Owner's
inspecting agency at least seven days in advance of through-penetration
firestop system installations; confirm dates and times on days preceding each
series of installations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Do not cover up
through-penetration firestop system installations that will become concealed
behind other construction until Owner's inspecting agency and building
inspector, if required by authorities having jurisdiction, have examined each
installation.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 2 - PRODUCTS</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.1<span style='mso-tab-count:1'>          </span><b
style='mso-bidi-font-weight:normal'>PRODUCTS AND</b> MANUFACTURERS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain &quot;Products and&quot; in Article title above if either
&quot;Available Products&quot; or &quot;Products&quot; paragraphs are retained
below.<span style="mso-spacerun: yes">  </span>See Editing Instruction
No.&nbsp;2 in the Evaluations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain above for nonproprietary or below for semiproprietary
Specification if firestop system products are specified in Through-Penetration
Firestop System Schedule or are indicated on Drawings.<span
style="mso-spacerun: yes">  </span>Delete &quot;that are available from the
following manufacturers&quot; in paragraph above or &quot;that are produced by
one of the following manufacturers&quot; in paragraph below if not naming
manufacturers in this Article.<span style="mso-spacerun: yes">  </span>Delete
both paragraphs if retaining either &quot;Available Manufacturers&quot; or
&quot;Manufacturers&quot; Paragraph.<span style="mso-spacerun: yes"> 
</span>Refer to Division&nbsp;1 Section &quot;Materials and Equipment.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Products:<span
style="mso-spacerun: yes">  </span>Subject to compliance with requirements,
provide one of the through-penetration firestop systems indicated for each
application <b style='mso-bidi-font-weight:normal'>that are produced by one of
the following manufacturers:</b></p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain above for nonproprietary or below for semiproprietary
Specification if it is decided not to retain Through-Penetration Firestop
System Schedule or indicate either a range of firestop systems or specific
systems on Drawings but to name (available) manufacturers.<span
style="mso-spacerun: yes">  </span>Refer to Division&nbsp;1 Section
&quot;Materials and Equipment.&quot;<span style="mso-spacerun: yes"> 
</span>Delete both paragraphs if either &quot;Available Products&quot; or
&quot;Products&quot; Paragraph is retained.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>.</p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>A/D Fire Protection
Systems Inc.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>DAP Inc.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Firestop Systems Inc.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Hilti Construction
Chemicals, Inc.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Instant Firestop Mfg.
Inc.</p>

<p class=P2>6.<span style='mso-tab-count:1'>       </span>International
Protective Coatings Corp.</p>

<p class=P2>7.<span style='mso-tab-count:1'>       </span>Isolatek
International.</p>

<p class=P2>8.<span style='mso-tab-count:1'>       </span>Nelson Firestop
Products.</p>

<p class=P2>9.<span style='mso-tab-count:1'>       </span>NUCO Industries.</p>

<p class=P2>10.<span style='mso-tab-count:1'>     </span>RectorSeal Corporation
(The).</p>

<p class=P2>11.<span style='mso-tab-count:1'>     </span>Specified Technologies
Inc.</p>

<p class=P2>12.<span style='mso-tab-count:1'>     </span>3M Fire Protection
Products.</p>

<p class=P2>13.<span style='mso-tab-count:1'>     </span>Tremco.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.2<span style='mso-tab-count:1'>          </span>FIRESTOPPING,
GENERAL</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Compatibility:<span
style="mso-spacerun: yes">  </span>Provide through-penetration firestop systems
that are compatible with one another, with the substrates forming openings, and
with the items, if any, penetrating through-penetration firestop systems, under
conditions of service and application, as demonstrated by through-penetration
firestop system manufacturer based on testing and field experience.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Accessories:<span
style="mso-spacerun: yes">  </span>Provide components for each
through-penetration firestop system that are needed to install fill materials
and to comply with &quot;Performance Requirements&quot; Article.<span
style="mso-spacerun: yes">  </span>Use only components specified by
through-penetration firestop system manufacturer and approved by the qualified
testing and inspecting agency for firestop systems indicated.<span
style="mso-spacerun: yes">  </span>Accessories include, but are not limited to,
the following items:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete accessories below not required for through-penetration
firestop systems indicated.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Permanent
forming/damming/backing materials, including the following:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Slag-/rock-wool-fiber
insulation.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Sealants used in
combination with other forming/damming/backing materials to prevent leakage of
fill materials in liquid state.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>Fire-rated form
board.</p>

<p class=P3>d.<span style='mso-tab-count:1'>       </span>Fillers for sealants.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Temporary forming
materials.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Substrate primers.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Collars.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Steel sleeves.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.3<span style='mso-tab-count:1'>          </span>FILL MATERIALS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete this Article if fill materials are not specified in
Through-Penetration Firestop System Schedule at the end of Part&nbsp;3.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>General:<span
style="mso-spacerun: yes">  </span>Provide through-penetration firestop systems
containing the types of fill materials indicated in the Through-Penetration
Firestop System Schedule at the end of Part&nbsp;3 by reference to the types of
materials described in this Article.<span style="mso-spacerun: yes"> 
</span>Fill materials are those referred to in directories of the referenced
testing and inspecting agencies as fill, void, or cavity materials.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Cast-in-Place Firestop
Devices:<span style="mso-spacerun: yes">  </span>Factory-assembled devices for
use in cast-in-place concrete floors and consisting of an outer metallic sleeve
lined with an intumescent strip, a radial extended flange attached to one end
of the sleeve for fastening to concrete formwork, and a neoprene gasket.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Latex Sealants:<span
style="mso-spacerun: yes">  </span>Single-component latex formulations that
after cure do not re-emulsify during exposure to moisture.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Firestop Devices:<span
style="mso-spacerun: yes">  </span>Factory-assembled collars formed from
galvanized steel and lined with intumescent material sized to fit specific
diameter of penetrant.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Intumescent Composite
Sheets:<span style="mso-spacerun: yes">  </span>Rigid panels consisting of
aluminum-foil-faced elastomeric sheet bonded to galvanized steel sheet.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Intumescent
Putties:<span style="mso-spacerun: yes">  </span>Nonhardening dielectric,
water-resistant putties containing no solvents, inorganic fibers, or silicone
compounds.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Intumescent Wrap
Strips:<span style="mso-spacerun: yes">  </span>Single-component intumescent
elastomeric sheets with aluminum foil on one side.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>H.<span style='mso-tab-count:1'>      </span>Mortars:<span
style="mso-spacerun: yes">  </span>Prepackaged, dry mixes consisting of a blend
of inorganic binders, hydraulic cement, fillers, and lightweight aggregate
formulated for mixing with water at Project site to form a nonshrinking,
homogeneous mortar.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>I.<span style='mso-tab-count:1'>        </span>Pillows/Bags:<span
style="mso-spacerun: yes">  </span>Reusable, heat-expanding pillows/bags
consisting of glass-fiber cloth cases filled with a combination of
mineral-fiber, water-insoluble expansion agents and fire-retardant additives.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>J.<span style='mso-tab-count:1'>       </span>Silicone Foams:<span
style="mso-spacerun: yes">  </span>Multicomponent, silicone-based liquid
elastomers that, when mixed, expand and cure in place to produce a flexible,
nonshrinking foam.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>K.<span style='mso-tab-count:1'>      </span>Silicone
Sealants:<span style="mso-spacerun: yes">  </span>Moisture-curing,
single-component, silicone-based, neutral-curing elastomeric sealants of grade indicated
below:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain first subparagraph below to allow manufacturer's standard
grade (pourable or nonsag) as listed for fire-rated systems.<span
style="mso-spacerun: yes">  </span>Delete first subparagraph and retain either
second or third subparagraph, or both, if selection is limited to manufacturer(s)
that offers both grades.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Grade:<span
style="mso-spacerun: yes">  </span>Pourable (self-leveling) formulation for
openings in floors and other horizontal surfaces and nonsag formulation for
openings in vertical and other surfaces requiring a nonslumping, gunnable
sealant, unless indicated firestop system limits use to nonsag grade for both
opening conditions.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Grade for Horizontal
Surfaces:<span style="mso-spacerun: yes">  </span>Pourable (self-leveling)
formulation for openings in floors and other horizontal surfaces.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Grade for Vertical
Surfaces:<span style="mso-spacerun: yes">  </span>Nonsag formulation for
openings in vertical and other surfaces.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.4<span style='mso-tab-count:1'>          </span>MIXING</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete this Article if no products are specified that require
mixing before application.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>For those products
requiring mixing before application, comply with through-penetration firestop system
manufacturer's written instructions for accurate proportioning of materials,
water (if required), type of mixing equipment, selection of mixer speeds,
mixing containers, mixing time, and other items or procedures needed to produce
products of uniform quality with optimum performance characteristics for
application indicated.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 3 - EXECUTION</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.1<span style='mso-tab-count:1'>          </span>EXAMINATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Examine substrates and
conditions, with Installer present, for compliance with requirements for
opening configurations, penetrating items, substrates, and other conditions
affecting performance.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Proceed with
installation only after unsatisfactory conditions have been corrected.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.2<span style='mso-tab-count:1'>          </span>PREPARATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Surface Cleaning:<span
style="mso-spacerun: yes">  </span>Clean out openings immediately before installing
through-penetration firestop systems to comply with written recommendations of
firestop system manufacturer and the following requirements:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Remove from surfaces
of opening substrates and from penetrating items foreign materials that could
interfere with adhesion of through-penetration firestop systems.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Clean opening
substrates and penetrating items to produce clean, sound surfaces capable of
developing optimum bond with through-penetration firestop systems.<span
style="mso-spacerun: yes">  </span>Remove loose particles remaining from
cleaning operation.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Remove laitance and
form-release agents from concrete.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below if products selected do not require
priming.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Priming:<span
style="mso-spacerun: yes">  </span>Prime substrates where recommended in
writing by through-penetration firestop system manufacturer using that
manufacturer's recommended products and methods.<span style="mso-spacerun:
yes">  </span>Confine primers to areas of bond; do not allow spillage and
migration onto exposed surfaces.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete below if applications indicated do not require masking
tape.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Masking Tape:<span
style="mso-spacerun: yes">  </span>Use masking tape to prevent
through-penetration firestop systems from contacting adjoining surfaces that
will remain exposed on completion of Work and that would otherwise be
permanently stained or damaged by such contact or by cleaning methods used to
remove smears from firestop system materials.<span style="mso-spacerun: yes"> 
</span>Remove tape as soon as possible without disturbing firestop system's
seal with substrates.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.3<span style='mso-tab-count:1'>          </span>THROUGH-PENETRATION
FIRESTOP SYSTEM INSTALLATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>General:<span
style="mso-spacerun: yes">  </span>Install through-penetration firestop systems
to comply with &quot;Performance Requirements&quot; Article and firestop system
manufacturer's written installation instructions and published drawings for
products and applications indicated.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Install
forming/damming/backing materials and other accessories of types required to
support fill materials during their application and in the position needed to
produce cross-sectional shapes and depths required to achieve fire ratings
indicated.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete subparagraph below if none of the systems specified
requires using removable forming materials and other accessories.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>After installing fill
materials, remove combustible forming materials and other accessories not
indicated as permanent components of firestop systems.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Install fill materials
for firestop systems by proven techniques to produce the following results:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Fill voids and
cavities formed by openings, forming materials, accessories, and penetrating
items as required to achieve fire-resistance ratings indicated.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Apply materials so they
contact and adhere to substrates formed by openings and penetrating items.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>For fill materials
that will remain exposed after completing Work, finish to produce smooth,
uniform surfaces that are flush with adjoining finishes.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.4<span style='mso-tab-count:1'>          </span>FIELD QUALITY CONTROL</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete this Article and paragraphs referring to quality control in
&quot;Quality Assurance&quot; Article if none will be provided by Owner.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Inspecting
Agency:<span style="mso-spacerun: yes">  </span>Contractor shall engage a
qualified independent inspecting agency to inspect through-penetration firestop
systems and to prepare test reports.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Inspecting agency
will state in each report whether inspected through-penetration firestop
systems comply with or deviate from requirements.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Proceed with enclosing
through-penetration firestop systems with other construction only after
inspection reports are issued.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Where deficiencies are
found, repair or replace through-penetration firestop systems so they comply
with requirements.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.5<span style='mso-tab-count:1'>          </span>IDENTIFICATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete this Article if labels are not required.<span
style="mso-spacerun: yes">  </span>Revise if labeling is limited to selected
applications.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Identify
through-penetration firestop systems with pressure-sensitive, self-adhesive,
preprinted vinyl labels.<span style="mso-spacerun: yes">  </span>Attach labels
permanently to surfaces of penetrated construction on both sides of each
firestop system installation where labels will be visible to anyone seeking to
remove penetrating items or firestop systems.<span style="mso-spacerun: yes"> 
</span>Include the following information on labels:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>The words:<span
style="mso-spacerun: yes">  </span>&quot;Warning--Through-Penetration Firestop
System--Do Not Disturb.<span style="mso-spacerun: yes">  </span>Notify Building
Management of Any Damage.&quot;</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Contractor's name,
address, and phone number.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Through-penetration
firestop system designation of applicable testing and inspecting agency.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Date of installation.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Through-penetration
firestop system manufacturer's name.</p>

<p class=P2>6.<span style='mso-tab-count:1'>       </span>Installer's name.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.6<span style='mso-tab-count:1'>          </span>CLEANING AND
PROTECTION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Clean off excess fill
materials adjacent to openings as Work progresses by methods and with cleaning
materials that are approved in writing by through-penetration firestop system manufacturers
and that do not damage materials in which openings occur.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Provide final
protection and maintain conditions during and after installation that ensure
through-penetration firestop systems are without damage or deterioration at
time of Substantial Completion.<span style="mso-spacerun: yes">  </span>If,
despite such protection, damage or deterioration occurs, cut out and remove
damaged or deteriorated through-penetration firestop systems immediately and
install new materials to produce through-penetration firestop systems complying
with specified requirements.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.7<span style='mso-tab-count:1'>          </span>THROUGH-PENETRATION
FIRESTOP SYSTEM SCHEDULE</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Modify schedule below to suit Project.<span style="mso-spacerun:
yes">  </span>Do not duplicate requirements inserted in Part&nbsp;2.<span
style="mso-spacerun: yes">  </span>Remove brackets and boldfacing from Section
Text selected, and remove insert notes after editing schedule.<span
style="mso-spacerun: yes">  </span>Refer to a completed example in the
Evaluations for an explanation on how to use schedules.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>For a nonproprietary specification, retain &quot;Available&quot;
in the titles of subparagraphs in which either UL-classified or ITS-listed
systems are specified.<span style="mso-spacerun: yes">  </span>Correlate this
with &quot;Products and&nbsp; Manufacturers&quot; Article in Part&nbsp;2 by
retaining &quot;Available Products&quot; Paragraph.<span style="mso-spacerun:
yes">  </span>See Editing Instructions No.&nbsp;1 and No.&nbsp;2 in the
Evaluations for more information about specifying products.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Insert number in place of # to complete designations below.<span
style="mso-spacerun: yes">  </span>Use these designations on Drawings to show
where each system is required.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Copy and re-edit sample paragraphs and subparagraphs below for
each system specified.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Where UL-classified
systems are indicated, they refer to the alpha-alpha-numeric designations
listed in UL's &quot;Fire Resistance Directory&quot; under product Category
XHEZ.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph above if UL systems are indicated and paragraph
below if ITS systems are indicated.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Where ITS-listed
systems are indicated, they refer to the design numbers listed in ITS's
&quot;Directory of Listed Products,&quot; &quot;Firestop Systems&quot; Section.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Firestop Systems with
No Penetrating Items FS-1:<span style="mso-spacerun: yes">  </span>Comply with
the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete subparagraph below if selections are limited to systems
indicated by specific UL designations or ITS design numbers.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Type of Fill
Materials:<span style="mso-spacerun: yes">  </span>One or more of the
following:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Latex sealant.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Silicone sealant.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>Intumescent putty.</p>

<p class=P3>d.<span style='mso-tab-count:1'>       </span>Mortar.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Firestop Systems for
Metallic Pipes, Conduit, or Tubing FS-2:<span style="mso-spacerun: yes"> 
</span>Comply with the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete subparagraph below if selections are limited to systems
indicated by specific UL designations or ITS design numbers.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Type of Fill
Materials:<span style="mso-spacerun: yes">  </span>One or more of the
following:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Latex sealant.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Silicone sealant.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>Intumescent putty.</p>

<p class=P3>d.<span style='mso-tab-count:1'>       </span>Mortar.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete subparagraph below if selections are limited to systems
indicated by specific UL designations or ITS design numbers.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Firestop Systems for
Enclosed Bus Assemblies FS-3:<span style="mso-spacerun: yes">  </span>Comply
with the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span><b style='mso-bidi-font-weight:
normal'>Coordinate with bus assemblies firestop fittings</b>.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete subparagraph below if selections are limited to systems
indicated by specific UL designations or ITS design numbers.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Type of Fill
Materials:<span style="mso-spacerun: yes">  </span>One or more of the
following:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Latex sealant.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Intumescent putty.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>Silicone foam.</p>

<p class=P3>d.<span style='mso-tab-count:1'>       </span>Pillows/bags.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Firestop Systems for
Insulated Pipes FS-4:<span style="mso-spacerun: yes">  </span>Comply with the
following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete subparagraph below if selections are limited to systems
indicated by specific UL designations or ITS design numbers.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Type of Fill
Materials:<span style="mso-spacerun: yes">  </span>One or more of the
following:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Latex sealant.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Intumescent putty.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>Silicone foam.</p>

<p class=P3>d.<span style='mso-tab-count:1'>       </span>Intumescent wrap
strips.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Firestop Systems for
Miscellaneous Electrical Penetrants FS-5:<span style="mso-spacerun: yes"> 
</span>Comply with the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete subparagraph below if selections are limited to systems
indicated by specific UL designations or ITS design numbers.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Type of Fill
Materials:<span style="mso-spacerun: yes">  </span>One or more of the
following:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Latex sealant.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Intumescent putty.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>Mortar.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>H.<span style='mso-tab-count:1'>      </span>Firestop Systems for
Miscellaneous Mechanical Penetrations FS-6:<span style="mso-spacerun: yes"> 
</span>Comply with the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete subparagraph below if selections are limited to systems
indicated by specific UL designations or ITS design numbers.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Type of Fill
Materials:<span style="mso-spacerun: yes">  </span>One or both of the
following:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Latex sealant.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Mortar.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>I.<span style='mso-tab-count:1'>        </span>Firestop Systems for
Groupings of Penetrations FS-7:<span style="mso-spacerun: yes">  </span>Comply
with the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete subparagraph below if selections are limited to systems
indicated by specific UL designations or ITS design numbers.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Type of Fill
Materials:<span style="mso-spacerun: yes">  </span>One or more of the
following:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Latex sealant.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Mortar.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>Intumescent wrap
strips.</p>

<p class=P3>d.<span style='mso-tab-count:1'>       </span>Firestop device.</p>

<p class=P3>e.<span style='mso-tab-count:1'>       </span>Intumescent composite
sheet.</p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS>END OF SECTION 07841</p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS><span style='font-size:20.0pt;mso-bidi-font-size:10.0pt'><a
href="07000.htm"><span style='text-decoration:none;text-underline:none'>Back</span></a><o:p></o:p></span></p>

</div>

</body>

</html>
