<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./15055_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>EarnestS</o:Author>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>56</o:TotalTime>
  <o:Created>2001-02-15T00:05:00Z</o:Created>
  <o:LastSaved>2001-02-15T00:05:00Z</o:LastSaved>
  <o:Pages>4</o:Pages>
  <o:Words>2230</o:Words>
  <o:Characters>12714</o:Characters>
  <o:Lines>105</o:Lines>
  <o:Paragraphs>25</o:Paragraphs>
  <o:CharactersWithSpaces>15613</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./15055_files/header.htm") h1;
	mso-footer:url("./15055_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:729108504;
	mso-list-type:hybrid;
	mso-list-template-ids:-1300060500 1434779390 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l0:level1
	{mso-level-start-at:2;
	mso-level-number-format:alpha-upper;
	mso-level-tab-stop:.45in;
	mso-level-number-position:left;
	margin-left:.45in;
	text-indent:-.25in;}
ol
	{margin-bottom:0in;}
ul
	{margin-bottom:0in;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Copyright 1999, The American Institute
of Architects (AIA)<o:p></o:p></span></p>

<p class=ST><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=ST><span style='color:black'>SECTION 15055 - MOTORS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>This Section uses the term
&quot;Architect.&quot;<span style="mso-spacerun: yes">  </span>Change this term
to match that used to identify the design professional as defined in the
General and Supplementary Conditions.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Verify that Section titles referenced in
this Section are correct for this Project's Specifications; Section titles may
have changed.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 1 - GENERAL<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.1<span style='mso-tab-count:1'>    </span>RELATED
DOCUMENTS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Drawings
and general provisions of the Contract, including General and Supplementary
Conditions and Division&nbsp;1 Specification Sections, apply to this Section.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.2<span style='mso-tab-count:1'>    </span>SUMMARY<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>This
Section includes basic requirements for factory-installed and field-installed
motors.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Related
Sections include the following:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>List below only products, construction,
and equipment that the reader might expect to find in this Section but are
specified elsewhere.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Division&nbsp;15
Section &quot;Mechanical Vibration and Seismic Controls&quot; for mounting
motors and vibration isolation and seismic-control devices.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Division&nbsp;15
Sections for application of motors and reference to specific motor requirements
for motor-driven equipment.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.3<span style='mso-tab-count:1'>    </span>DEFINITIONS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain both paragraphs below only if
specifying both types of motors on Project.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Factory-Installed
Motor:<span style="mso-spacerun: yes">  </span>A motor installed by
motorized-equipment manufacturer as a component of equipment.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Field-Installed
Motor:<span style="mso-spacerun: yes">  </span>A motor installed at Project
site and not factory installed as an integral component of motorized equipment.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.4<span style='mso-tab-count:1'>    </span>SUBMITTALS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete this Article if all motors are to
be factory installed as an integral part of a larger piece of equipment
specified in other Sections.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Product
Data for Field-Installed Motors:<span style="mso-spacerun: yes">  </span>For
each type and size of motor, provide nameplate data and ratings; shipping,
installed, and operating weights; mounting arrangements; size, type, and
location of winding terminations; conduit entry and ground lug locations; and
information on coatings or finishes.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Shop
Drawings for Field-Installed Motors:<span style="mso-spacerun: yes"> 
</span>Dimensioned plans, elevations, sections, and details, including required
clearances and service space around equipment.<span style="mso-spacerun: yes"> 
</span>Include the following:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Each
installed unit's type and details.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Nameplate
legends.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Diagrams
of power and control wiring.<span style="mso-spacerun: yes">  </span>Provide
schematic wiring diagram for each type of motor and for each control scheme.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete paragraph below if only small,
field-installed motors are specified on Project.<o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Coordination
Drawings:<span style="mso-spacerun: yes">  </span>Floor plans showing
dimensioned layout, required working clearances, and required area above and
around field-installed motors.<span style="mso-spacerun: yes">  </span>Show
motor layout, mechanical power transfer link, driven load, and relationship
between electrical components and adjacent structural and mechanical elements.<span
style="mso-spacerun: yes">  </span>Show support locations, type of support, and
weight on each support.<span style="mso-spacerun: yes">  </span>Indicate field
measurements.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain paragraph and subparagraphs below
if required by seismic criteria applicable to Project.<span
style="mso-spacerun: yes">  </span>Coordinate with Division&nbsp;15 Section
&quot;Mechanical Vibration and Seismic Controls&quot; and with seismic-related
requirements in Part&nbsp;3 of this Section.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>Manufacturer
Seismic Qualification Certification:<span style="mso-spacerun: yes"> 
</span>Submit certification that motors, accessories, and components will
withstand seismic forces defined in Division&nbsp;15 Section &quot;Mechanical
Vibration and Seismic Controls”.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Revise paragraph below to reflect
requirements in Parts&nbsp;2 and 3, or delete if not required.<o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Test
Reports:<span style="mso-spacerun: yes">  </span>Written reports specified in
Parts&nbsp;2 and 3.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete below if not required.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>    </span>Operation
and Maintenance Data:<span style="mso-spacerun: yes">  </span>For
field-installed motors to include in emergency, operation, and maintenance
manuals.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.5<span style='mso-tab-count:1'>    </span>QUALITY
ASSURANCE<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain first paragraph below if
Contractor or manufacturer selects testing agency.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Source
Limitations:<span style="mso-spacerun: yes">  </span>Obtain field-installed
motors of a single type through one source from a single manufacturer.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain first paragraph below to allow
drawing details based on one manufacturer's product to establish requirements
and still allow competition.<span style="mso-spacerun: yes">  </span>Coordinate
with Division&nbsp;1 requirements.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1 style='margin-left:45.0pt;text-indent:-31.5pt;mso-list:l0 level1 lfo1;
tab-stops:.6in list 45.0pt'><![if !supportLists]><span style='color:black'>B.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Product Options for
Field-Installed Motors:<span style="mso-spacerun: yes">  </span>Drawings
indicate size, profiles, and dimensional requirements of motors and are based
on the specific system indicated.<span style="mso-spacerun: yes">  </span><o:p></o:p></span></p>

<p class=P1 style='margin-left:31.5pt;text-indent:-31.5pt'><span
style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Electrical
Components, Devices, and Accessories:<span style="mso-spacerun: yes"> 
</span>Listed and labeled as defined in NFPA&nbsp;70, Article&nbsp;100, by a
testing agency acceptable to authorities having jurisdiction, and marked for
intended use.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>Comply
with N.Y.C.E.C.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.6<span style='mso-tab-count:1'>    </span>PROJECT
CONDITIONS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete paragraph and subparagraphs below
if no field-installed motors, if no existing utilities, or if installation of
motors is not likely to interrupt utility-dependent activity.<span
style="mso-spacerun: yes">  </span>Coordinate with requirements specified in
Division&nbsp;1 Section &quot;Temporary Facilities and Controls&quot; for
temporary utilities.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Existing
Utilities:<span style="mso-spacerun: yes">  </span>Do not interrupt utilities
serving facilities occupied by Owner or others unless permitted under the
following conditions and then only after arranging to provide temporary utility
services according to requirements indicated:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit first subparagraph below to suit
Project.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Notify
Owner at least two days in advance of proposed utility interruptions.<span
style="mso-spacerun: yes">  </span>Identify extent and duration of utility
interruptions.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Indicate
method of providing temporary utilities.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Do
not proceed with utility interruptions without Architect's written permission.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.7<span style='mso-tab-count:1'>    </span>COORDINATION<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Revise paragraph and subparagraphs below
to suit Project.<span style="mso-spacerun: yes">  </span>Refer to other
Divisions, such as Division&nbsp;14 for conveyor systems, if control
coordination is required.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Coordinate
features of motors, installed units, and accessory devices.<span
style="mso-spacerun: yes">  </span>Provide motors that are:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Compatible
with the following:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Magnetic
controllers.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Multispeed
controllers.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Reduced-voltage
controllers.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Designed
and labeled for use with variable frequency controllers, and suitable for use
throughout speed range without overheating where indicated.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Matched
to torque and horsepower requirements of the load.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Matched
to ratings and characteristics of supply circuit and required control sequence.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain two paragraphs below if required
for field-installed motors and revise to suit Project.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Coordinate
motor support with requirements for driven load; access for maintenance and
motor replacement; installation of accessories, belts, belt guards; and
adjustment of sliding rails for belt tensioning.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Coordinate
size and location of concrete bases with general contractor and architect.<span
style="mso-spacerun: yes">  </span>Cast anchor-bolt inserts into bases.<span
style="mso-spacerun: yes">  </span>Concrete, reinforcement, and formwork
requirements are specified by structural engineer.<span style="mso-spacerun:
yes">  </span>(All concrete housekeeping paos to be constructed by general contractor.<span
style="mso-spacerun: yes">  </span>Mechanical contractor shall be responsible
for construction/mounting of inertia bases).<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 2 - PRODUCTS<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.1<span style='mso-tab-count:1'>    </span>MOTOR
REQUIREMENTS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>If motor requirements are different from
those specified in this Article, edit motor-driven equipment specifications in
other Sections to include these requirements.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Motor
requirements apply to factory-installed and field-installed motors except as
follows:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Different
ratings, performance, or characteristics for a motor are specified in another
Section.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Manufacturer
for a factory-installed motor requires ratings, performance, or
characteristics, other than those specified in this Section, to meet
performance specified.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.2<span style='mso-tab-count:1'>    </span>MOTOR
CHARACTERISTICS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit first two paragraphs below to suit
Project.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Motors
3/4 HP and Larger:<span style="mso-spacerun: yes">  </span>Three phase.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Motors
Smaller Than 3/4 HP:<span style="mso-spacerun: yes">  </span>Single phase.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Frequency
Rating:<span style="mso-spacerun: yes">  </span>60 Hz.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>Voltage
Rating:<span style="mso-spacerun: yes">  </span>NEMA standard voltage selected
to operate on nominal circuit voltage to which motor is connected.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete first paragraph below unless
service factors exceeding NEMA standard are required.<span style="mso-spacerun:
yes">  </span>If retaining, coordinate with Drawings or other Sections.<span
style="mso-spacerun: yes">  </span>See Evaluations.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>    </span>Service
Factor:<span style="mso-spacerun: yes">  </span>1.15 for open dripproof motors;
1.0 for totally enclosed motors.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>       </span>Duty:<span
style="mso-spacerun: yes">  </span>Continuous duty at ambient temperature of
105 deg&nbsp;F (40 deg&nbsp;C) and at altitude of 3300 feet (1005 m) above sea
level.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>G.<span style='mso-tab-count:1'>    </span>Capacity
and Torque Characteristics:<span style="mso-spacerun: yes">  </span>Sufficient
to start, accelerate, and operate connected loads at designated speeds, at
installed altitude and environment, with indicated operating sequence, and
without exceeding nameplate ratings or considering service factor.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>See Evaluations for available enclosure
types for motors.<span style="mso-spacerun: yes">  </span>Coordinate below with
Drawings.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>H.<span style='mso-tab-count:1'>    </span>Enclosure:<span
style="mso-spacerun: yes">  </span>Open dripproof, unless otherwise indicated.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.3<span style='mso-tab-count:1'>    </span>POLYPHASE
MOTORS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Description:<span
style="mso-spacerun: yes">  </span>NEMA&nbsp;MG&nbsp;1, Design&nbsp;B, medium
induction motor, unless otherwise indicated.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>See &quot;Energy Considerations&quot;
Article in the Evaluations for discussion of motor efficiencies.<span
style="mso-spacerun: yes">  </span>If premium efficiency option is selected in
paragraph below, consider inserting a minimum acceptable percent efficiency.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Efficiency:<span
style="mso-spacerun: yes">  </span>Standard efficiency according to
NEMA&nbsp;MG&nbsp;1, Para.&nbsp;12.59 and Table&nbsp;12-10, unless otherwise
indicated.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete first paragraph and subparagraph
below if not applicable.<span style="mso-spacerun: yes">  </span>Coordinate
with Drawings.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Stator:<span
style="mso-spacerun: yes">  </span>Copper windings, unless otherwise indicated.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Multispeed
motors shall have separate winding for each speed.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Rotor:<span
style="mso-spacerun: yes">  </span>Squirrel cage, unless otherwise indicated.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>    </span>Bearings:<span
style="mso-spacerun: yes">  </span>Double-shielded, prelubricated ball bearings
suitable for radial and thrust loading.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>    </span>Temperature
Rise:<span style="mso-spacerun: yes">  </span>Match insulation rating, unless
otherwise indicated.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>G.<span style='mso-tab-count:1'>    </span>Insulation:<span
style="mso-spacerun: yes">  </span>Class&nbsp;F, unless otherwise indicated.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>H.<span style='mso-tab-count:1'>      </span>Code
Letter Designation:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Motors
15 HP and Larger:<span style="mso-spacerun: yes">  </span>NEMA starting
Code&nbsp;F or G.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Motors
Smaller Than 15 HP:<span style="mso-spacerun: yes">  </span>Manufacturer's
standard starting characteristic.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>I.<span style='mso-tab-count:1'>    </span>Enclosure:<span
style="mso-spacerun: yes">  </span>Cast iron for motors 7.5 HP and larger;
rolled steel for motors smaller than 7.5 HP.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Finish:<span
style="mso-spacerun: yes">  </span>Enamel.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.4<span style='mso-tab-count:1'>    </span>POLYPHASE
MOTORS WITH ADDITIONAL REQUIREMENTS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Motors
Used with Reduced-Inrush Controllers:<span style="mso-spacerun: yes"> 
</span>Match wiring connection requirements for controller with required motor
leads.<span style="mso-spacerun: yes">  </span>Provide terminals in motor
terminal box, suited to control method.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Motors
Used with Variable Frequency Controllers:<span style="mso-spacerun: yes"> 
</span>Ratings, characteristics, and features coordinated with and approved by
controller manufacturer.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Designed
with critical vibration frequencies outside operating range of controller
output.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Temperature
Rise:<span style="mso-spacerun: yes">  </span>Matched to rating for Class&nbsp;B
insulation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Insulation:<span
style="mso-spacerun: yes">  </span>Class&nbsp;H.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Thermal
Protection:<span style="mso-spacerun: yes">  </span>Comply with
NEMA&nbsp;MG&nbsp;1 requirements for thermally protected motors.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Source
Quality Control:<span style="mso-spacerun: yes">  </span>Perform the following
tests on each motor according to NEMA&nbsp;MG&nbsp;1:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Measure
winding resistance.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Read
no-load current and speed at rated voltage and frequency.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Measure
locked rotor current at rated frequency.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Perform
high-potential test.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.5<span style='mso-tab-count:1'>    </span>SINGLE-PHASE
MOTORS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Type:<span
style="mso-spacerun: yes">  </span>One of the following, to suit starting
torque and requirements of specific motor application:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>See Evaluations for a comparison of
single-phase motor types.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Permanent-split
capacitor.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Split-phase
start, capacitor run.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Capacitor
start, capacitor run.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Shaded-Pole
Motors:<span style="mso-spacerun: yes">  </span>For motors 1/20&nbsp;hp and
smaller only.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Thermal
Protection:<span style="mso-spacerun: yes">  </span>Internal protection to
automatically open power supply circuit to motor when winding temperature
exceeds a safe value calibrated to temperature rating of motor insulation.<span
style="mso-spacerun: yes">  </span>Thermal-protection device shall
automatically reset when motor temperature returns to normal range.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>Bearings:<span
style="mso-spacerun: yes">  </span>Ball type for belt-connected motors and
other motors with high radial forces on motor shaft; sealed,
prelubricated-sleeve type for other single-phase motors.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>For small, integral horsepower motors and
for fractional horsepower motors, delete paragraph and subparagraphs below or
edit to suit Project.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>    </span>Source
Quality Control:<span style="mso-spacerun: yes">  </span>Perform the following
tests on each motor according to NEMA&nbsp;MG&nbsp;1:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Measure
winding resistance.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Read
no-load current and speed at rated voltage and frequency.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Measure
locked rotor current at rated frequency.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Perform
high-potential test.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 3 - EXECUTION<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.1<span style='mso-tab-count:1'>    </span>EXAMINATION<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete this Article if no
field-installed motors.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Examine
areas to receive field-installed motors for compliance with requirements,
installation tolerances, and other conditions affecting performance.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Examine
roughing-in of conduit systems to verify actual locations of conduit
connections before motor installation.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Proceed
with installation only after unsatisfactory conditions have been corrected.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.2<span style='mso-tab-count:1'>    </span>MOTOR
INSTALLATION<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Coordinate this Article with
Drawings.<span style="mso-spacerun: yes">  </span>Delete if no field-installed
motors.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete paragraph below if not required
and specify alternate anchoring.<span style="mso-spacerun: yes"> 
</span>Coordinate mounting methods with Drawings.<span style="mso-spacerun:
yes">  </span>Add requirements for special anchorage and seismic restraint, if
applicable.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Anchor
each motor assembly to base, adjustable rails, or other support, arranged and
sized according to manufacturer's written instructions.<span
style="mso-spacerun: yes">  </span>Attach by bolting.<span style="mso-spacerun:
yes">  </span>Level and align with load transfer link.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Coordinate mounting and anchoring of
motors with drawing details.<span style="mso-spacerun: yes">  </span>If drawing
details are explicit or if concrete bases are not required, delete paragraph
below.<o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Install
motors on concrete bases as indicated by manufacturer.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain below if seismic controls are
Project requirement.<span style="mso-spacerun: yes">  </span>Coordinate with
Drawings.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Comply
with mounting and anchoring requirements specified in Division&nbsp;15 Section
&quot;Mechanical Vibration and Seismic Controls.&quot;<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.3<span style='mso-tab-count:1'>    </span>FIELD
QUALITY CONTROL<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Prepare
for acceptance tests as follows:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Run
each motor with its controller.<span style="mso-spacerun: yes"> 
</span>Demonstrate correct rotation, alignment, and speed at motor design load.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Test
interlocks and control features for proper operation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Verify
that current in each phase is within nameplate rating.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain one of three paragraphs
below.<span style="mso-spacerun: yes">  </span>Delete all three and retain
&quot;Manufacturer's Field Service&quot; Paragraph if field quality-control
testing is performed by manufacturer's service representative.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Testing:<span
style="mso-spacerun: yes">  </span>Perform the following field quality-control
testing:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain subparagraphs below with any of
three paragraphs selected above.<span style="mso-spacerun: yes">  </span>See
Editing Instruction No.&nbsp;1 in the Evaluations for discussion of NETA test
requirements.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Perform
each electrical test and visual and mechanical inspection stated in
NETA&nbsp;ATS, Section&nbsp;7.15.1. Certify compliance with test parameters.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Correct
malfunctioning units on-site, where possible, and retest to demonstrate
compliance; otherwise, replace with new units and retest.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Revise paragraph and subparagraphs
below, or delete for factory-installed motors.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Inspect
field-assembled components, equipment installation, and piping and electrical
connections for compliance with requirements.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Test
and adjust controls and safeties.<span style="mso-spacerun: yes"> 
</span>Replace damaged and malfunctioning controls and equipment.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Verify
bearing lubrication.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>Verify
proper motor rotation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'> </span>Test
Reports:<span style="mso-spacerun: yes">  </span>Prepare a written report to
record the following:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Test
procedures used.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Test
results that comply with requirements.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Test
results that do not comply with requirements and corrective action taken to
achieve compliance.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.4<span style='mso-tab-count:1'>    </span>ADJUSTING<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Align
motors, bases, shafts, pulleys and belts.<span style="mso-spacerun: yes"> 
</span>Tension belts according to manufacturer's written instructions.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.5<span style='mso-tab-count:1'>    </span>CLEANING<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>After
completing equipment installation, inspect unit components.<span
style="mso-spacerun: yes">  </span>Remove paint splatters and other spots,
dirt, and debris.<span style="mso-spacerun: yes">  </span>Repair damaged finish
to match original finish.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Clean
motors, on completion of installation, according to manufacturer's written
instructions.<o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'>END OF SECTION 15055<o:p></o:p></span></p>

</div>

</body>

</html>
