<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./15083_rev2_files/filelist.xml">
<title> </title>
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>EarnestS</o:Author>
  <o:LastAuthor>sg</o:LastAuthor>
  <o:Revision>3</o:Revision>
  <o:TotalTime>4</o:TotalTime>
  <o:LastPrinted>2000-12-19T18:46:00Z</o:LastPrinted>
  <o:Created>2001-03-19T13:51:00Z</o:Created>
  <o:LastSaved>2001-03-19T13:51:00Z</o:LastSaved>
  <o:Pages>5</o:Pages>
  <o:Words>4249</o:Words>
  <o:Characters>24220</o:Characters>
  <o:Lines>201</o:Lines>
  <o:Paragraphs>48</o:Paragraphs>
  <o:CharactersWithSpaces>29743</o:CharactersWithSpaces>
  <o:Version>9.3821</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:Zoom>150</w:Zoom>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
h1
	{mso-style-next:Normal;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:3.0pt;
	margin-left:0in;
	text-indent:0in;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:1;
	mso-list:l4 level1 lfo4;
	tab-stops:list .5in;
	font-size:16.0pt;
	font-family:Arial;
	mso-font-kerning:16.0pt;}
h2
	{mso-style-next:Normal;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:3.0pt;
	margin-left:.5in;
	text-indent:0in;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:2;
	mso-list:l4 level2 lfo4;
	tab-stops:list .75in;
	font-size:14.0pt;
	font-family:Arial;
	font-style:italic;}
h3
	{mso-style-next:Normal;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:3.0pt;
	margin-left:1.0in;
	text-indent:0in;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:3;
	mso-list:l4 level3 lfo4;
	tab-stops:list 1.25in;
	font-size:13.0pt;
	font-family:Arial;}
h4
	{mso-style-next:Normal;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:3.0pt;
	margin-left:1.5in;
	text-indent:0in;
	mso-pagination:widow-orphan;
	page-break-after:avoid;
	mso-outline-level:4;
	mso-list:l4 level4 lfo4;
	tab-stops:list 1.75in;
	font-size:14.0pt;
	font-family:"Times New Roman";}
h5
	{mso-style-next:Normal;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:3.0pt;
	margin-left:2.0in;
	text-indent:0in;
	mso-pagination:widow-orphan;
	mso-outline-level:5;
	mso-list:l4 level5 lfo4;
	tab-stops:list 2.25in;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-style:italic;}
h6
	{mso-style-next:Normal;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:3.0pt;
	margin-left:2.5in;
	text-indent:0in;
	mso-pagination:widow-orphan;
	mso-outline-level:6;
	mso-list:l4 level6 lfo4;
	tab-stops:list 2.75in;
	font-size:11.0pt;
	font-family:"Times New Roman";}
p.MsoHeading7, li.MsoHeading7, div.MsoHeading7
	{mso-style-next:Normal;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:3.0pt;
	margin-left:3.0in;
	text-indent:0in;
	mso-pagination:widow-orphan;
	mso-outline-level:7;
	mso-list:l4 level7 lfo4;
	tab-stops:list 3.25in;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeading8, li.MsoHeading8, div.MsoHeading8
	{mso-style-next:Normal;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:3.0pt;
	margin-left:3.5in;
	text-indent:0in;
	mso-pagination:widow-orphan;
	mso-outline-level:8;
	mso-list:l4 level8 lfo4;
	tab-stops:list 3.75in;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	font-style:italic;}
p.MsoHeading9, li.MsoHeading9, div.MsoHeading9
	{mso-style-next:Normal;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:3.0pt;
	margin-left:4.0in;
	text-indent:0in;
	mso-pagination:widow-orphan;
	mso-outline-level:9;
	mso-list:l4 level9 lfo4;
	tab-stops:list 4.25in;
	font-size:11.0pt;
	font-family:Arial;
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./15083_rev2_files/header.htm") h1;
	mso-footer:url("./15083_rev2_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:59064256;
	mso-list-type:hybrid;
	mso-list-template-ids:143031056 1726803068 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l0:level1
	{mso-level-number-format:alpha-upper;
	mso-level-tab-stop:43.65pt;
	mso-level-number-position:left;
	margin-left:43.65pt;
	text-indent:-29.25pt;}
@list l1
	{mso-list-id:316806450;
	mso-list-type:hybrid;
	mso-list-template-ids:1299105864 -2141554582 -1394563744 644644330 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l1:level1
	{mso-level-start-at:3;
	mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
@list l1:level2
	{mso-level-start-at:4;
	mso-level-number-format:alpha-upper;
	mso-level-tab-stop:1.35in;
	mso-level-number-position:left;
	margin-left:1.35in;
	text-indent:-.25in;}
@list l1:level3
	{mso-level-tab-stop:142.2pt;
	mso-level-number-position:left;
	margin-left:142.2pt;
	text-indent:-.25in;}
@list l2
	{mso-list-id:318390389;
	mso-list-type:hybrid;
	mso-list-template-ids:-770918590 -414834222 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l2:level1
	{mso-level-start-at:2;
	mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
@list l3
	{mso-list-id:762533086;
	mso-list-type:hybrid;
	mso-list-template-ids:-644339562 -1460098228 1501561126 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l3:level1
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:100.5pt;
	mso-level-number-position:left;
	margin-left:100.5pt;
	text-indent:-28.5pt;}
@list l3:level2
	{mso-level-start-at:2;
	mso-level-tab-stop:1.75in;
	mso-level-number-position:left;
	margin-left:1.75in;
	text-indent:-.25in;}
@list l4
	{mso-list-id:1414739026;
	mso-list-template-ids:-948302882;}
@list l4:level1
	{mso-level-style-link:"Heading 1";
	mso-level-text:"%1\.1";
	mso-level-tab-stop:.5in;
	mso-level-number-position:left;
	margin-left:0in;
	text-indent:0in;}
@list l4:level2
	{mso-level-number-format:alpha-upper;
	mso-level-style-link:"Heading 2";
	mso-level-tab-stop:.75in;
	mso-level-number-position:left;
	margin-left:.5in;
	text-indent:0in;}
@list l4:level3
	{mso-level-style-link:"Heading 3";
	mso-level-tab-stop:1.25in;
	mso-level-number-position:left;
	margin-left:1.0in;
	text-indent:0in;}
@list l4:level4
	{mso-level-number-format:alpha-lower;
	mso-level-style-link:"Heading 4";
	mso-level-tab-stop:1.75in;
	mso-level-number-position:left;
	margin-left:1.5in;
	text-indent:0in;}
@list l4:level5
	{mso-level-style-link:"Heading 5";
	mso-level-text:"\(%5\)";
	mso-level-tab-stop:2.25in;
	mso-level-number-position:left;
	margin-left:2.0in;
	text-indent:0in;}
@list l4:level6
	{mso-level-number-format:alpha-lower;
	mso-level-style-link:"Heading 6";
	mso-level-text:"\(%6\)";
	mso-level-tab-stop:2.75in;
	mso-level-number-position:left;
	margin-left:2.5in;
	text-indent:0in;}
@list l4:level7
	{mso-level-number-format:roman-lower;
	mso-level-style-link:"Heading 7";
	mso-level-text:"\(%7\)";
	mso-level-tab-stop:3.25in;
	mso-level-number-position:left;
	margin-left:3.0in;
	text-indent:0in;}
@list l4:level8
	{mso-level-number-format:alpha-lower;
	mso-level-style-link:"Heading 8";
	mso-level-text:"\(%8\)";
	mso-level-tab-stop:3.75in;
	mso-level-number-position:left;
	margin-left:3.5in;
	text-indent:0in;}
@list l4:level9
	{mso-level-number-format:roman-lower;
	mso-level-style-link:"Heading 9";
	mso-level-text:"\(%9\)";
	mso-level-tab-stop:4.25in;
	mso-level-number-position:left;
	margin-left:4.0in;
	text-indent:0in;}
@list l5
	{mso-list-id:2086998862;
	mso-list-type:hybrid;
	mso-list-template-ids:459844050 -1723568460 1230898354 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l5:level1
	{mso-level-start-at:2;
	mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
@list l5:level2
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:107.7pt;
	mso-level-number-position:left;
	margin-left:107.7pt;
	text-indent:-28.5pt;}
ol
	{margin-bottom:0in;}
ul
	{margin-bottom:0in;}
-->
</style>
<!--[if gte mso 9]><xml>
 <o:shapedefaults v:ext="edit" spidmax="2050">
  <o:colormenu v:ext="edit" fillcolor="none"/>
 </o:shapedefaults></xml><![endif]--><!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><span style='color:black;mso-hide:none'><span style="mso-spacerun:
yes"> </span></span><span style='color:black'><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Copyright 1997, The American Institute
of Architects (AIA)<o:p></o:p></span></p>

<p class=ST><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=ST><span style='color:black'>SECTION 15083 - PIPE INSULATION (Rev 2)<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>This Section uses the term
&quot;Architect.&quot;<span style="mso-spacerun: yes">  </span>Change this term
to match that used to identify the design professional as defined in the
General and Supplementary Conditions.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Verify that Section titles referenced in
this Section are correct for this Project's Specifications; Section titles may
have changed.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 1 - GENERAL<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.1<span style='mso-tab-count:1'>               </span>RELATED
DOCUMENTS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Drawings
and general provisions of the Contract, including General and Supplementary
Conditions and Division&nbsp;1 Specification Sections, apply to this Section.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.2<span style='mso-tab-count:1'>               </span>SUMMARY<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>This
Section includes preformed, rigid and flexible pipe insulation; insulating
cements; field-applied jackets; accessories and attachments; and sealing
compounds.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>         </span>Related
Sections include the following:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>List below only products that the reader
might expect to find in this Section but are specified elsewhere.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Division&nbsp;7
Section &quot;Firestopping&quot; for firestopping materials and requirements
for penetrations through fire and smoke barriers.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Division&nbsp;15
Section &quot;Hangers and Supports&quot; for pipe insulation shields and
protection saddles.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.3<span style='mso-tab-count:1'>               </span>SUBMITTALS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Product
Data:<span style="mso-spacerun: yes">  </span>Identify thermal conductivity,
thickness, and jackets (both factory and field applied, if any), for each type
of product indicated.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>         </span>Shop
Drawings:<span style="mso-spacerun: yes">  </span>Show fabrication and
installation details for the following:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Application
of protective shields, saddles, and inserts at pipe hangers for each type of
insulation and hanger.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Attachment
and covering of heat trace inside insulation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>Insulation
application at pipe expansion joints for each type of insulation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>          </span>Insulation
application at elbows, fittings, flanges, valves, and specialties for each type
of insulation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'>          </span>Removable
insulation at piping specialties and equipment connections.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'>          </span>Application
of field-applied jackets.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>         </span>Samples:<span
style="mso-spacerun: yes">  </span>For each type of insulation and jacket.<span
style="mso-spacerun: yes">  </span>Identify each Sample, describing product and
intended use.<span style="mso-spacerun: yes">  </span>Submit Samples in the
following sizes:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Preformed
Pipe Insulation Materials:<span style="mso-spacerun: yes">  </span>12 inches
long by NPS 2.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Sheet
Form Insulation Materials:<span style="mso-spacerun: yes">  </span>12 inches
square.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>Jacket
Materials:<span style="mso-spacerun: yes">  </span>12 inches long by NPS 2.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>          </span>Manufacturer's
Color Charts:<span style="mso-spacerun: yes">  </span>Show the full range of
colors available for each type of field-applied finish material indicated.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Surface-burning characteristics
specified in &quot;Quality Assurance&quot; Article should be verified by an
independent testing agency.<span style="mso-spacerun: yes">  </span>Where
critical, require test report Submittals.<span style="mso-spacerun: yes"> 
</span>Delete test reports below if not required.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>         </span>Material
Test Reports:<span style="mso-spacerun: yes">  </span>From a qualified testing
agency acceptable to authorities having jurisdiction indicating, interpreting,
and certifying test results for compliance of insulation materials, sealers,
attachments, cements, and jackets with requirements indicated.<span
style="mso-spacerun: yes">  </span>Include dates of tests.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain below if &quot;Installer
Qualifications&quot; Paragraph is retained in &quot;Quality Assurance&quot;
Article.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>          </span>Installer
Certificates:<span style="mso-spacerun: yes">  </span>Signed by the Contractor
certifying that installers comply with requirements.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.4<span style='mso-tab-count:1'>               </span>QUALITY
ASSURANCE<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete paragraph below if not required
or available at Project location.<span style="mso-spacerun: yes"> 
</span>Apprenticeship programs are usually associated with union shops.<span
style="mso-spacerun: yes">  </span>Other craft training programs are available.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Installer
Qualifications:<span style="mso-spacerun: yes">  </span>Skilled mechanics who
have successfully completed an apprenticeship program or another craft training
program certified by the U.S. Department of Labor, Bureau of Apprenticeship and
Training.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>         </span>Fire-Test-Response
Characteristics:<span style="mso-spacerun: yes">  </span>As determined by
testing materials identical to those specified in this Section according to
ASTM&nbsp;E&nbsp;84, by a testing and inspecting agency acceptable to
authorities having jurisdiction.<span style="mso-spacerun: yes"> 
</span>Factory label insulation and jacket materials and sealer and cement
material containers with appropriate markings of applicable testing and
inspecting agency.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Revise subparagraphs below to suit
Project and products selected.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Insulation
Installed Indoors:<span style="mso-spacerun: yes">  </span>Flame-spread rating
of 25 or less, and smoke-developed rating of 50 or less.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Insulation
Installed Outdoors:<span style="mso-spacerun: yes">  </span>Flame-spread rating
of 75 or less, and smoke-developed rating of 150 or less.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete paragraph below if not
required.<span style="mso-spacerun: yes">  </span>If retaining, indicate
location, size, and other details of mockups on Drawings or by inserting
specific information in paragraph and subparagraphs below.<span
style="mso-spacerun: yes">  </span>Revise wording if only one mockup is
required.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>         </span>Mockups:<span
style="mso-spacerun: yes">  </span>Before installing insulation, build mockups
for each type of insulation and finish listed below to demonstrate quality of
insulation application and finishes.<span style="mso-spacerun: yes"> 
</span>Build mockups according to the following requirements, using materials
indicated for the completed Work:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Include
the following mockups:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'>           </span>One
10-foot section of NPS 2 straight pipe.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'>          </span>One
90-degree elbow.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'>           </span>One
tee fitting.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'>          </span>One
NPS 2<span style="mso-spacerun: yes">  </span>valve.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'>           </span>Four
support hangers, including hanger shield and insert.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'>           </span>One
strainer with removable portion of insulation.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'>           </span>One
reducer.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Build
mockups with cutaway sections to allow observation of application details for
insulation materials, mastics, attachments, and jackets.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>Build
mockups in the location indicated or, if not indicated, as directed by
Architect.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>          </span>Notify
Architect seven days in advance of dates and times when mockups will be
constructed.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'>          </span>Obtain
Architect's approval of mockups before starting insulation application.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'>          </span>Maintain
mockups during construction in an undisturbed condition as a standard for
judging the completed Work.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'>          </span>Demolish
and remove mockups when directed.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete subparagraph above or below.<span
style="mso-spacerun: yes">  </span>Below is applicable only if mockups are
erected as part of building rather than separately.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>8.<span style='mso-tab-count:1'>          </span>Approved
mockups may become part of the completed Work if undisturbed at time of
Substantial Completion.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.5<span style='mso-tab-count:1'>               </span>DELIVERY,
STORAGE, AND HANDLING<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Container marking is an option in ASTM
standards; the default condition does not include the marking below unless
specified in the Contract.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Packaging:<span
style="mso-spacerun: yes">  </span>Ship insulation materials in containers
marked by manufacturer with appropriate ASTM specification designation, type
and grade, and maximum use temperature.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.6<span style='mso-tab-count:1'>               </span>COORDINATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Coordinate
size and location of supports, hangers, and insulation shields specified in
Division&nbsp;15 Section &quot;Hangers and Supports.&quot;<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>         </span>Coordinate
clearance requirements with piping Installer for insulation application.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>         </span>Coordinate
installation and testing of electric heat tracing.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.7<span style='mso-tab-count:1'>               </span>SCHEDULING<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Schedule
insulation application after testing piping systems and, where required, after
installing and testing heat-trace tape.<span style="mso-spacerun: yes"> 
</span>Insulation application may begin on segments of piping that have
satisfactory test results.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 2 - PRODUCTS<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.1<span style='mso-tab-count:1'>               </span>MANUFACTURERS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Manufacturers:<span
style="mso-spacerun: yes">  </span>Subject to compliance with requirements,
manufacturers offering products that may be incorporated into the Work include,
but are not limited to, the following:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Mineral-Fiber
Insulation:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'>           </span>CertainTeed
Manson.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'>          </span>Knauf
FiberGlass GmbH.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'>           </span>Owens-Corning
Fiberglas Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'>          </span>Schuller
International, Inc.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Flexible
Elastomeric Thermal Insulation:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'>           </span>Armstrong
World Industries, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'>          </span>Rubatex
Corp.<o:p></o:p></span></p>

<p class=CMT><span style='color:black;mso-hide:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain above for nonproprietary or below
for semiproprietary Specification.<span style="mso-spacerun: yes"> 
</span>Refer to Division&nbsp;1 Section &quot;Materials and Equipment.&quot;<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>See Editing Instruction No.&nbsp;1 in
the Evaluations for cautions about naming products and manufacturers.<o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.2<span style='mso-tab-count:1'>               </span>INSULATION
MATERIALS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Mineral-Fiber
Insulation:<span style="mso-spacerun: yes">  </span>Glass fibers bonded with a
thermosetting resin complying with the following:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>For operating temperatures higher than
850&nbsp;deg&nbsp;F (454&nbsp;deg&nbsp;C), change insulation below to
ASTM&nbsp;C&nbsp;547, Type&nbsp;II.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Preformed
Pipe Insulation:<span style="mso-spacerun: yes">  </span>Comply with
ASTM&nbsp;C&nbsp;547, Type&nbsp;1, with factory-applied, all-purpose,
vapor-retarder jacket.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>ASTM&nbsp;C&nbsp;553, Type&nbsp;IV, has
similar properties to ASTM&nbsp;C&nbsp;547, Type&nbsp;I.<span
style="mso-spacerun: yes">  </span>For operating temperatures higher than
850&nbsp;deg&nbsp;F (454&nbsp;deg&nbsp;C), change insulation below to ASTM&nbsp;C&nbsp;553,
Type&nbsp;V.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Blanket
Insulation:<span style="mso-spacerun: yes">  </span>Comply with
ASTM&nbsp;C&nbsp;553, Type&nbsp;II, without facing.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Military Specification referenced below
is the only standard now available.<span style="mso-spacerun: yes"> 
</span>Mil-A-3316C was last updated in October 1989.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>Fire-Resistant
Adhesive:<span style="mso-spacerun: yes">  </span>Comply with MIL-A-3316C in
the following classes and grades:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'>           </span>Class&nbsp;1,
Grade&nbsp;A for bonding glass cloth and tape to unfaced glass-fiber
insulation, for sealing edges of glass-fiber insulation, and for bonding
lagging cloth to unfaced glass-fiber insulation.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'>          </span>Class&nbsp;2,
Grade&nbsp;A for bonding glass-fiber insulation to metal surfaces.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>          </span>Vapor-Retarder
Mastics:<span style="mso-spacerun: yes">  </span>Fire- and water-resistant,
vapor-retarder mastic for indoor applications.<span style="mso-spacerun: yes"> 
</span>Comply with MIL-C-19565C, Type&nbsp;II.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Mineral fiber is suitable for
temperatures from 100 to 1600&nbsp;deg&nbsp;F (38 to 871&nbsp;deg&nbsp;C).<span
style="mso-spacerun: yes">  </span>Vermiculite is suitable for temperatures
from 100 to 1800&nbsp;deg&nbsp;F (38 to 982&nbsp;deg&nbsp;C).<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'>          </span>Mineral-Fiber
Insulating Cements:<span style="mso-spacerun: yes">  </span>Comply with
ASTM&nbsp;C&nbsp;195.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'>          </span>Expanded
or Exfoliated Vermiculite Insulating Cements:<span style="mso-spacerun: yes"> 
</span>Comply with ASTM&nbsp;C&nbsp;196.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Hydraulic-setting, mineral-fiber cement
is suitable for temperatures from 100 to 1200&nbsp;deg&nbsp;F (38 to
649&nbsp;deg&nbsp;C) and for a smooth surface.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'>          </span>Mineral-Fiber,
Hydraulic-Setting Insulating and Finishing Cement:<span style="mso-spacerun:
yes">  </span>Comply with ASTM&nbsp;C&nbsp;449/C&nbsp;449M.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>         </span>Flexible
Elastomeric Thermal Insulation:<span style="mso-spacerun: yes"> 
</span>Closed-cell material.<span style="mso-spacerun: yes">  </span>Comply
with ASTM&nbsp;C&nbsp;534, Type&nbsp;I for tubular materials and Type&nbsp;II
for sheet materials.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Adhesive:<span
style="mso-spacerun: yes">  </span>As recommended by insulation material
manufacturer.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Ultraviolet-Protective
Coating:<span style="mso-spacerun: yes">  </span>As recommended by insulation
manufacturer.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Verify surface-burning characteristics
of polyolefin insulation by an independent testing agency.<span
style="mso-spacerun: yes">  </span>Require test report Submittals where
fire-performance characteristics are critical.<span style="mso-spacerun: yes"> 
</span>Include test date and test methods.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Polyolefin insulation is not suitable
for temperatures lower than minus 165&nbsp;deg&nbsp;F (minus 109 deg&nbsp;C)
and higher than 210&nbsp;deg&nbsp;F (99&nbsp;deg&nbsp;C).<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>         </span>Prefabricated
Thermal Insulating Fitting Covers:<span style="mso-spacerun: yes"> 
</span>Comply with ASTM&nbsp;C&nbsp;450 for dimensions used in preforming insulation
to cover valves, elbows, tees, and flanges.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.3<span style='mso-tab-count:1'>               </span>FIELD-APPLIED
JACKETS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Insulation jackets below are for field
applications.<span style="mso-spacerun: yes">  </span>Delete below if jackets
are factory applied.<span style="mso-spacerun: yes"> 
</span>ASTM&nbsp;C&nbsp;921, Type&nbsp;1, is for use over insulation on pipes
operating below ambient temperatures at least part of the time or for where a
vapor retarder is required.<span style="mso-spacerun: yes"> 
</span>ASTM&nbsp;C&nbsp;921, Type&nbsp;II, is for use over insulation on pipes
operating above ambient temperatures or for where a vapor retarder is not
required.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Aluminum
Jacket:<span style="mso-spacerun: yes">  </span>Factory cut and rolled to
indicated sizes.<span style="mso-spacerun: yes">  </span>Comply with
ASTM&nbsp;B&nbsp;209 (ASTM&nbsp;B&nbsp;209M), 3003 alloy, H-14 temper.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>         </span>Aluminum
Jacket:<span style="mso-spacerun: yes">  </span>Aluminum roll stock, ready for
shop or field cutting and forming to indicated sizes.<span style="mso-spacerun:
yes">  </span>Comply with ASTM&nbsp;B&nbsp;209 (ASTM&nbsp;B&nbsp;209M), 3003 alloy,
H-14 temper.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Select finish and thickness from
subparagraphs below.<span style="mso-spacerun: yes">  </span>Other thicknesses
are available.<span style="mso-spacerun: yes">  </span>Verify with
manufacturer.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Finish
and Thickness:<span style="mso-spacerun: yes">  </span>Smooth finish, 0.010
inch thick.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Finish
and Thickness:<span style="mso-spacerun: yes">  </span>Corrugated finish, 0.010
inch thick.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>Finish
and Thickness:<span style="mso-spacerun: yes">  </span>Stucco-embossed finish,
0.016 inch thick.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>          </span>Finish
and Thickness:<span style="mso-spacerun: yes">  </span>Painted finish, 0.016
inch thick.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Verify that moisture barrier in
subparagraph below is adequate for corrosive atmospheres.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'>          </span>Moisture
Barrier:<span style="mso-spacerun: yes">  </span>1-mil- thick, heat-bonded
polyethylene and kraft paper.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'>          </span>Elbows:<span
style="mso-spacerun: yes">  </span>Preformed, 45- and 90-degree, short- and
long-radius elbows; same material, finish, and thickness as jacket.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Select one of two paragraphs below.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.4<span style='mso-tab-count:1'>               </span>ACCESSORIES
AND ATTACHMENTS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Glass
Cloth and Tape:<span style="mso-spacerun: yes">  </span>Comply with
MIL-C-20079H, Type&nbsp;I for cloth and Type&nbsp;II for tape.<span
style="mso-spacerun: yes">  </span>Woven glass-fiber fabrics, plain weave,
presized a minimum of 8 oz./sq. yd. <o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Tape
Width:<span style="mso-spacerun: yes">  </span>4 inches.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>         </span>Bands:<span
style="mso-spacerun: yes">  </span>3/4 inch wide, in one of the following
materials compatible with jacket:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Stainless
Steel:<span style="mso-spacerun: yes">  </span>ASTM&nbsp;A&nbsp;666,
Type&nbsp;304; 0.020 inch thick.<o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l2 level1 lfo5;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>2.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Aluminum:<span
style="mso-spacerun: yes">  </span>0.007 inch thick.<o:p></o:p></span></p>

<p class=P2 style='margin-left:.6in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>         </span>Wire:<span
style="mso-spacerun: yes">  </span>0.080-inch, nickel-copper alloy; 0.062-inch,
soft-annealed, stainless steel; or 0.062-inch, soft-annealed, galvanized steel.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.5<span style='mso-tab-count:1'>               </span>VAPOR
RETARDERS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Products with a perm rating of 1.0 are
considered vapor retarders.<span style="mso-spacerun: yes">  </span>Ambient
conditions and operating temperatures must be considered when selecting a vapor
retarder.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Mastics:<span
style="mso-spacerun: yes">  </span>Materials recommended by insulation material
manufacturer that are compatible with insulation materials, jackets, and
substrates.<o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 3 - EXECUTION<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.1<span style='mso-tab-count:1'>               </span>EXAMINATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Examine
substrates and conditions for compliance with requirements for installation and
other conditions affecting performance of insulation application.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>         </span>Proceed
with installation only after unsatisfactory conditions have been corrected.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.2<span style='mso-tab-count:1'>               </span>PREPARATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1 style='margin-left:43.65pt;text-indent:-29.25pt;mso-list:l0 level1 lfo6;
tab-stops:list 43.65pt'><![if !supportLists]><span style='color:black'>A.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Surface Preparation:<span
style="mso-spacerun: yes">  </span>Clean and dry pipe and fitting
surfaces.<span style="mso-spacerun: yes">  </span>Remove materials that will
adversely affect insulation application.<o:p></o:p></span></p>

<p class=P1 style='margin-left:43.65pt;text-indent:-29.25pt;mso-list:l0 level1 lfo6;
tab-stops:list 43.65pt'><![if !supportLists]><span style='color:black'>B.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Apply epoxy coating to surface
or exterior conderser water piping prior to installation or heat trace (follow
manufacturer’s recommendations).<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.3<span style='mso-tab-count:1'>               </span>GENERAL
APPLICATION REQUIREMENTS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Apply
insulation materials, accessories, and finishes according to the manufacturer's
written instructions; with smooth, straight, and even surfaces; free of voids
throughout the length of piping, including fittings, valves, and specialties.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>         </span>Refer
to schedules at the end of this Section for materials, forms, jackets, and
thicknesses required for each piping system.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>         </span>Use
accessories compatible with insulation materials and suitable for the
service.<span style="mso-spacerun: yes">  </span>Use accessories that do not
corrode, soften, or otherwise attack insulation or jacket in either wet or dry
state.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>         </span>Apply
insulation with longitudinal seams at top and bottom of horizontal pipe runs.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>          </span>Apply
multiple layers of insulation with longitudinal and end seams staggered.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>          </span>Do
not weld brackets, clips, or other attachment devices to piping, fittings, and
specialties.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>G.<span style='mso-tab-count:1'>         </span>Seal
joints and seams with vapor-retarder mastic on insulation indicated to receive
a vapor retarder.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>H.<span style='mso-tab-count:1'>         </span>Keep
insulation materials dry during application and finishing.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>I.<span style='mso-tab-count:1'>           </span>Apply
insulation with tight longitudinal seams and end joints.<span
style="mso-spacerun: yes">  </span>Bond seams and joints with adhesive
recommended by the insulation material manufacturer.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>J.<span style='mso-tab-count:1'>           </span>Apply
insulation with the least number of joints practical.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>K.<span style='mso-tab-count:1'>         </span>Apply
insulation over fittings, valves, and specialties, with continuous thermal and
vapor-retarder integrity, unless otherwise indicated.<span style="mso-spacerun:
yes">  </span>Refer to special instructions for applying insulation over
fittings, valves, and specialties.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>L.<span style='mso-tab-count:1'>          </span>Hangers
and Anchors:<span style="mso-spacerun: yes">  </span>Where vapor retarder is
indicated, seal penetrations in insulation at hangers, supports, anchors, and
other projections with vapor-retarder mastic.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Apply
insulation continuously through hangers and around anchor attachments.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>For
insulation application where vapor retarders are indicated, extend insulation
on anchor legs at least 12 inches from point of attachment to pipe and taper
insulation ends.<span style="mso-spacerun: yes">  </span>Seal tapered ends with
a compound recommended by the insulation material manufacturer to maintain
vapor retarder.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>Install
insert materials and apply insulation to tightly join the insert.<span
style="mso-spacerun: yes">  </span>Seal insulation to insulation inserts with
adhesive or sealing compound recommended by the insulation material
manufacturer.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>          </span>Cover
inserts with jacket material matching adjacent pipe insulation.<span
style="mso-spacerun: yes">  </span>Install shields over jacket, arranged to
protect the jacket from tear or puncture by the hanger, support, and shield.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>M.<span style='mso-tab-count:1'>        </span>Insulation
Terminations:<span style="mso-spacerun: yes">  </span>For insulation
application where vapor retarders are indicated, taper insulation ends.<span
style="mso-spacerun: yes">  </span>Seal tapered ends with a compound
recommended by the insulation material manufacturer to maintain vapor retarder.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>N.<span style='mso-tab-count:1'>         </span>Apply
adhesives and mastics at the manufacturer's recommended coverage rate.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>O.<span style='mso-tab-count:1'>         </span>Apply
insulation with integral jackets as follows:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Pull
jacket tight and smooth.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Circumferential
Joints:<span style="mso-spacerun: yes">  </span>Cover with 3-inch- wide strips,
of same material as insulation jacket.<span style="mso-spacerun: yes"> 
</span>Secure strips with adhesive and outward clinching staples along both
edges of strip and spaced 4&nbsp;inches o.c.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>Longitudinal
Seams:<span style="mso-spacerun: yes">  </span>Overlap jacket seams at least
1-1/2 inches.<span style="mso-spacerun: yes">  </span>Apply insulation with
longitudinal seams at bottom of pipe.<span style="mso-spacerun: yes"> 
</span>Clean and dry surface to receive self-sealing lap.<span
style="mso-spacerun: yes">  </span>Staple laps with outward clinching staples
along edge at 4 inches o.c.<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'>           </span>Exception:<span
style="mso-spacerun: yes">  </span>Do not staple longitudinal laps on
insulation having a vapor retarder.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>          </span>Vapor-Retarder
Mastics:<span style="mso-spacerun: yes">  </span>Where vapor retarders are
indicated, apply mastic on seams and joints and at ends adjacent to flanges,
unions, valves, and fittings.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'>          </span>At
penetrations in jackets for thermometers and pressure gages, fill and seal
voids with vapor-retarder mastic.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>P.<span style='mso-tab-count:1'>          </span>Roof
Penetrations:<span style="mso-spacerun: yes">  </span>Apply insulation for
interior applications to a point even with top of roof flashing.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Seal
penetrations with vapor-retarder mastic.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Apply
insulation for exterior applications tightly joined to interior insulation
ends.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>Extend
metal jacket of exterior insulation outside roof flashing at least 2 inches
below top of roof flashing.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>          </span>Seal
metal jacket to roof flashing with vapor-retarder mastic.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Select one of two paragraphs below.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>Q.<span style='mso-tab-count:1'>         </span>Exterior
Wall Penetrations:<span style="mso-spacerun: yes">  </span>For penetrations of
below-grade exterior walls, terminate insulation flush with mechanical sleeve
seal.<span style="mso-spacerun: yes">  </span>Seal terminations with
vapor-retarder mastic.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Coordinate requirements in two
paragraphs below with Division&nbsp;7 Section &quot;Joint Sealants.&quot;<o:p></o:p></span></p>

<p class=P1><span style='color:black'>R.<span style='mso-tab-count:1'>         </span>Interior
Wall and Partition Penetrations:<span style="mso-spacerun: yes">  </span>Apply
insulation continuously through walls and floors.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>S.<span style='mso-tab-count:1'>          </span>Fire-Rated
Wall and Partition Penetrations:<span style="mso-spacerun: yes">  </span>Apply
insulation continuously through penetrations of fire-rated walls and
partitions.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Firestopping
and fire-resistive joint sealers are specified in Division&nbsp;7 Section
&quot;Firestopping.&quot;<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>T.<span style='mso-tab-count:1'>         </span>Floor
Penetrations:<span style="mso-spacerun: yes">  </span>Apply insulation
continuously through floor assembly.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>For
insulation with vapor retarders, seal insulation with vapor-retarder mastic
where floor supports penetrate vapor retarder.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.4<span style='mso-tab-count:1'>               </span>MINERAL-FIBER
INSULATION APPLICATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Apply
insulation to straight pipes and tubes as follows:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Where pipe expansion is anticipated,
detail expansion compensation for insulation on Drawings and indicate intervals
for its occurrence.<span style="mso-spacerun: yes">  </span>See MICA's
&quot;National Commercial &amp; Industrial Insulation Standards,&quot; Plate
No.&nbsp;41A.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Secure
each layer of preformed pipe insulation to pipe with wire, tape, or bands
without deforming insulation materials.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Where
vapor retarders are indicated, seal longitudinal seams and end joints with
vapor-retarder mastic.<span style="mso-spacerun: yes">  </span>Apply vapor
retarder to ends of insulation at intervals of 15 to 20 feet to form a vapor
retarder between pipe insulation segments.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>For
insulation with factory-applied jackets, secure laps with outward clinched
staples at 6 inches o.c.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>          </span>For
insulation with factory-applied jackets with vapor retarders, do not staple
longitudinal tabs but secure tabs with additional adhesive as recommended by
the insulation material manufacturer and seal with vapor-retarder mastic.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>         </span>Apply
insulation to flanges as follows:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Apply
preformed pipe insulation to outer diameter of pipe flange.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Make
width of insulation segment the same as overall width of the flange and bolts,
plus twice the thickness of the pipe insulation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>Fill
voids between inner circumference of flange insulation and outer circumference
of adjacent straight pipe segments with mineral-fiber blanket insulation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>          </span>Apply
canvas jacket material with manufacturer's recommended adhesive, overlapping
seams at least 1 inch, and seal joints with vapor-retarder mastic.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>         </span>Apply
insulation to fittings and elbows as follows:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Apply
premolded insulation sections of the same material as straight segments of pipe
insulation when available.<span style="mso-spacerun: yes">  </span>Secure
according to manufacturer's written instructions.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>When
premolded insulation elbows and fittings are not available, apply mitered
sections of pipe insulation, or glass-fiber blanket insulation, to a thickness
equal to adjoining pipe insulation.<span style="mso-spacerun: yes"> 
</span>Secure insulation materials with wire, tape, or bands.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>Cover
fittings with standard PVC fitting covers.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Select subparagraph above or below.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>          </span>Cover
fittings with heavy PVC fitting covers.<span style="mso-spacerun: yes"> 
</span>Overlap PVC covers on pipe insulation jackets at least 1 inch at each
end.<span style="mso-spacerun: yes">  </span>Secure fitting covers with
manufacturer's attachments and accessories.<span style="mso-spacerun: yes"> 
</span>Seal seams with tape and vapor-retarder mastic.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>         </span>Apply
insulation to valves and specialties as follows:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Apply
premolded insulation sections of the same material as straight segments of pipe
insulation when available.<span style="mso-spacerun: yes">  </span>Secure
according to manufacturer's written instructions.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>When
premolded insulation sections are not available, apply glass-fiber blanket
insulation to valve body.<span style="mso-spacerun: yes">  </span>Arrange
insulation to permit access to packing and to allow valve operation without
disturbing insulation.<span style="mso-spacerun: yes">  </span>For check
valves, arrange insulation for access to stainer basket without disturbing
insulation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>Apply
insulation to flanges as specified for flange insulation application.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>          </span>Use
preformed standard PVC fitting covers for valve sizes where available.<span
style="mso-spacerun: yes">  </span>Secure fitting covers with manufacturer's
attachments and accessories.<span style="mso-spacerun: yes">  </span>Seal seams
with tape and vapor-retarder mastic.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Select subparagraph above or below.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'>          </span>Use
preformed heavy PVC fitting covers for valve sizes where available.<span
style="mso-spacerun: yes">  </span>Secure fitting covers with manufacturer's
attachments and accessories.<span style="mso-spacerun: yes">  </span>Seal seams
with tape and vapor-retarder mastic.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'>          </span>For
larger sizes where PVC fitting covers are not available, seal insulation with
canvas jacket and sealing compound recommended by the insulation material
manufacturer.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.5<span style='mso-tab-count:1'>               </span>FLEXIBLE
ELASTOMERIC THERMAL INSULATION APPLICATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Apply
insulation to straight pipes and tubes as follows:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Follow
manufacturer's written instructions for applying insulation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Seal
longitudinal seams and end joints with manufacturer's recommended
adhesive.<span style="mso-spacerun: yes">  </span>Cement to avoid openings in
insulation that will allow passage of air to the pipe surface.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>         </span>Apply
insulation to flanges as follows:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Apply
pipe insulation to outer diameter of pipe flange.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Make
width of insulation segment the same as overall width of the flange and bolts,
plus twice the thickness of the pipe insulation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>Fill
voids between inner circumference of flange insulation and outer circumference
of adjacent straight pipe segments with cut sections of sheet insulation of the
same thickness as pipe insulation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>          </span>Secure
insulation to flanges and seal seams with manufacturer's recommended
adhesive.<span style="mso-spacerun: yes">  </span>Cement to avoid openings in
insulation that will allow passage of air to the pipe surface.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>         </span>Apply
insulation to fittings and elbows as follows:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Apply
mitered sections of pipe insulation.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Secure
insulation materials and seal seams with manufacturer's recommended
adhesive.<span style="mso-spacerun: yes">  </span>Cement to avoid openings in
insulation that will allow passage of air to the pipe surface.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>         </span>Apply
insulation to valves and specialties as follows:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Apply
preformed valve covers manufactured of the same material as pipe insulation and
attached according to the manufacturer's written instructions.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Apply
cut segments of pipe and sheet insulation to valve body.<span
style="mso-spacerun: yes">  </span>Arrange insulation to permit access to
packing and to allow valve operation without disturbing insulation.<span
style="mso-spacerun: yes">  </span>For check valves, fabricate removable
sections of insulation arranged to allow access to stainer basket.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>Apply
insulation to flanges as specified for flange insulation application.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'>          </span>Secure
insulation to valves and specialties and seal seams with manufacturer's
recommended adhesive.<span style="mso-spacerun: yes">  </span>Cement to avoid
openings in insulation that will allow passage of air to the pipe surface.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.6<span style='mso-tab-count:1'>               </span>FIELD-APPLIED
JACKET APPLICATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Apply
metal jacket where indicated, with 2-inch overlap at longitudinal seams and end
joints.<span style="mso-spacerun: yes">  </span>Overlap longitudinal seams
arranged to shed water.<span style="mso-spacerun: yes">  </span>Seal end joints
with weatherproof sealant recommended by insulation manufacturer.<span
style="mso-spacerun: yes">  </span>Secure jacket with stainless-steel bands 12
inches o.c. and at end joints.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.7<span style='mso-tab-count:1'>               </span>FINISHES<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Coordinate paragraph below with
Division&nbsp;9 Section &quot;Painting.&quot;<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Color:<span
style="mso-spacerun: yes">  </span>Final color as selected by Architect.<span
style="mso-spacerun: yes">  </span>Vary first and second coats to allow visual
inspection of the completed Work.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.8<span style='mso-tab-count:1'>               </span>PIPING
SYSTEM APPLICATIONS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Insulation
materials and thicknesses are specified in schedules at the end of this
Section.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit list below to suit Project<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>         </span>Items
Not Insulated:<span style="mso-spacerun: yes">  </span>Unless otherwise
indicated, do not apply insulation to the following systems, materials, and
equipment:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Flexible
connectors.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Vibration-control
devices.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>Unions,
strainers, check valves, plug valves, and flow regulators.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.9<span style='mso-tab-count:1'>               </span>FIELD
QUALITY CONTROL<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Inspections in this Article are
destructive inspections.<span style="mso-spacerun: yes">  </span>It is not
necessary for applications where insulation on fittings and valves is not
concealed under covers.<span style="mso-spacerun: yes">  </span>Contractors
will include in construction costs the labor and materials to perform the
inspection and the labor and materials to replace removed fitting and valve
insulation and covers.<span style="mso-spacerun: yes">  </span>Architect should
be prepared to reject all work if defective work is discovered in sample inspection.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain one of three paragraphs below.<span
style="mso-spacerun: yes">  </span>Delete all if field quality-control
inspections are not required.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Inspection:<span
style="mso-spacerun: yes">  </span>Owner will, at their discretion, engage a
qualified inspection agency to perform the following field quality-control
inspections, after installing insulation materials, jackets, and finishes, to
determine compliance with requirements:<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>         </span>Inspection:<span
style="mso-spacerun: yes">  </span>Engage a qualified inspection agency to
perform the following field quality-control inspections, after installing
insulation materials, jackets, and finishes, to determine compliance with
requirements:<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>         </span>Inspection:<span
style="mso-spacerun: yes">  </span>Perform the following field quality-control
inspections, after installing insulation materials, jackets, and finishes, to
determine compliance with requirements:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain subparagraphs below with any
paragraph selected above.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Inspect
fittings and valves randomly selected by Architect.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Remove
fitting covers from 20 elbows or 1 percent of elbows, whichever is less, for
various pipe sizes.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>Remove
fitting covers from 20 valves or 1 percent of valves, whichever is less, for
various pipe sizes.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit paragraph below to limit
noncompliance statement as required.<span style="mso-spacerun: yes">  </span>As
stated, Architect could require all fittings to be removed and replaced.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>         </span>Insulation
applications will be considered defective if sample inspection reveals
noncompliance with requirements.<span style="mso-spacerun: yes">  </span>Remove
defective Work and replace with new materials according to these
Specifications.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>          </span>Reinstall
insulation and covers on fittings and valves uncovered for inspection according
to these Specifications.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.10<span style='mso-tab-count:1'>            </span>INSULATION
APPLICATION SCHEDULE, GENERAL<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Refer
to insulation application schedules for required insulation materials, vapor
retarders, and field-applied jackets.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>         </span>Application
schedules identify piping system and indicate pipe size ranges and material,
thickness, and jacket requirements.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Modify schedules below to suit
Project.<span style="mso-spacerun: yes">  </span>Do not duplicate requirements
inserted in Part&nbsp;2.<span style="mso-spacerun: yes">  </span>Remove
brackets and uppercase editor's notes after editing schedules.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Select insulation thicknesses based on
guidelines from ASHRAE&nbsp;90.1 and local mechanical codes.<span
style="mso-spacerun: yes">  </span>Thickness requirements also vary according
to temperature differences, and relative humidity conditions affect thickness
selections for each application.<span style="mso-spacerun: yes"> 
</span>Calculate thickness based on thermal properties of insulation materials
specified.<span style="mso-spacerun: yes">  </span>Consider condensation
prevention requirements.<span style="mso-spacerun: yes">  </span>Additional
insulation and vapor retarders may be required to prevent condensation in some
conditions.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Also consider the exposure of installed
insulation to damage.<span style="mso-spacerun: yes">  </span>Concealed applications
have less risk than exposed.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Consider finishes for exposed
applications.<span style="mso-spacerun: yes">  </span>Finish requirements
affect factory- and field-applied jacket selection.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit insulation schedules below to suit
Project.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.11<span style='mso-tab-count:1'>            </span>INTERIOR
INSULATION APPLICATION SCHEDULE<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>         </span>Service:<span
style="mso-spacerun: yes">  </span>Condenser-water supply and return (exterior
piping only).<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Operating
Temperature:<span style="mso-spacerun: yes">  </span>50 to 105 deg&nbsp;F (10
to 40 deg&nbsp;C).<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Insulation
Material:<span style="mso-spacerun: yes">  </span><span style='mso-bidi-font-weight:
bold'>Fiberglass</span>.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>Insulation
Thickness:<span style="mso-spacerun: yes">  </span>Apply the following
insulation thicknesses:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Insert additional subparagraphs below if
more size ranges are required.<span style="mso-spacerun: yes">  </span>Select
or insert pipe material to suit Project.<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3 style='margin-left:107.7pt;text-indent:-28.5pt;mso-list:l5 level2 lfo2;
tab-stops:1.4in list 107.7pt'><![if !supportLists]><span style='color:black'>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black;mso-bidi-font-weight:bold'>Steel</span><span
style='color:black'> up to 6” NPS<o:p></o:p></span></p>

<p class=P3 style='margin-left:1.1in;text-indent:0in'><span style='color:black'><span
style="mso-spacerun: yes">       </span>1-INCH <o:p></o:p></span></p>

<p class=P3 style='margin-left:107.7pt;text-indent:-28.5pt;mso-list:l5 level2 lfo2;
tab-stops:1.4in list 107.7pt'><![if !supportLists]><span style='color:black'>b.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black;mso-bidi-font-weight:bold'>Steel
8” NPS AND ABOVE</span><span style='color:black'><o:p></o:p></span></p>

<p class=P3 style='margin-left:1.1in;text-indent:0in'><span style='color:black;
mso-bidi-font-weight:bold'><span style="mso-spacerun: yes">       </span>1-1/2
INCH</span><span style='color:black'><o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l5 level1 lfo2;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>3.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Field-Applied Jacket:<span
style="mso-spacerun: yes">  </span><span style='mso-bidi-font-weight:bold'>Aluminum
with moisture barrier liner.</span><o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l5 level1 lfo2;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>4.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Vapor Retarder Required:<span
style="mso-spacerun: yes">  </span><span style='mso-bidi-font-weight:bold'>Yes</span>
– Asphalt cutback mastic or hypalon mastic<o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l5 level1 lfo2;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>5.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Finish:<span
style="mso-spacerun: yes">  </span><span style='mso-bidi-font-weight:bold'>None</span>.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>         </span>Service:<span
style="mso-spacerun: yes">  </span>Domestic hot-water<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'>          </span>Operating
Temperature:<span style="mso-spacerun: yes">  </span>100 to 220 deg&nbsp;F (38
to 104 deg&nbsp;C).<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>          </span>Insulation
Material:<span style="mso-spacerun: yes">  </span><span style='mso-bidi-font-weight:
bold'>Mineral fiber</span>.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'>          </span>Insulation
Thickness:<span style="mso-spacerun: yes">  </span>Apply the following
insulation thicknesses:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Insert additional subparagraphs below if
more size ranges are required.<span style="mso-spacerun: yes">  </span>Select
or insert pipe material to suit Project.<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3 style='margin-left:100.5pt;text-indent:-28.5pt;mso-list:l3 level1 lfo3;
tab-stops:list 100.5pt'><![if !supportLists]><span style='color:black'>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black;mso-bidi-font-weight:bold'>Copper</span><span
style='color:black'> up to 6” NPS<o:p></o:p></span></p>

<p class=P3 style='margin-left:82.5pt;text-indent:.25in;tab-stops:.25in'><span
style='color:black'>1-INCH<o:p></o:p></span></p>

<p class=P3 style='margin-left:100.5pt;text-indent:-28.5pt;mso-list:l3 level1 lfo3;
tab-stops:list 100.5pt'><![if !supportLists]><span style='color:black'>b.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Copper 8” NPS and above<o:p></o:p></span></p>

<p class=P2 style='margin-left:100.5pt;text-indent:0in'><span style='color:
black'>1-1/2-INCH<o:p></o:p></span></p>

<p class=P2 style='margin-left:.6in;text-indent:0in;tab-stops:.25in'><span
style='color:black'>4.<span style='mso-tab-count:2'>          </span>Field-Applied
Jacket:<span style="mso-spacerun: yes">  </span><span style='mso-bidi-font-weight:
bold'>None</span>.<o:p></o:p></span></p>

<p class=P2 style='margin-left:.6in;text-indent:0in;tab-stops:.25in'><span
style='color:black'>5.<span style='mso-tab-count:2'>          </span>Vapor
Retarder Required:<span style="mso-spacerun: yes">  </span><span
style='mso-bidi-font-weight:bold'>Yes.</span><o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l5 level1 lfo2;
tab-stops:list 71.7pt'><![if !supportLists]>6.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Finish:<span style="mso-spacerun: yes">  </span><span
style='mso-bidi-font-weight:bold'>To be specified by architect.</span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l5 level1 lfo2;
tab-stops:list 71.7pt'><![if !supportLists]>7.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Pipe finish:<span style="mso-spacerun: yes">  </span>Epoxy
coating.</p>

<p class=P2 style='margin-left:.6in;text-indent:0in;tab-stops:.25in'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2 style='text-indent:-58.5pt'>C.<span style="mso-spacerun: yes">  
</span>Domestic cold water &amp; condenser water supply/return (interior piping
only)</p>

<p class=P2 style='text-indent:-58.5pt'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1 style='margin-left:142.2pt;text-indent:-1.35in;mso-list:l1 level3 lfo1;
tab-stops:list 1.0in left 139.5pt'><![if !supportLists]><span style='color:
black'>1.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'><span style="mso-spacerun:
yes"> </span>Operating Temp – 40 to 70 deg F<o:p></o:p></span></p>

<p class=P1 style='margin-left:142.2pt;text-indent:-1.35in;mso-list:l1 level3 lfo1;
tab-stops:list 1.0in left 139.5pt'><![if !supportLists]><span style='color:
black'>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'><span style="mso-spacerun:
yes"> </span>Insulation material:<span style="mso-spacerun: yes"> 
</span>Fexible elastomeric<o:p></o:p></span></p>

<p class=P1 style='margin-left:142.2pt;text-indent:-1.35in;mso-list:l1 level3 lfo1;
tab-stops:list 1.0in left 139.5pt'><![if !supportLists]><span style='color:
black'>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'><span style="mso-spacerun:
yes"> </span>Insulated thickness:<span style="mso-spacerun: yes">  </span>Apply
the following insulation thickness<o:p></o:p></span></p>

<p class=P1 style='margin-left:45.0pt;text-indent:0in;tab-stops:139.5pt'><span
style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1 style='margin-left:99.0pt;text-indent:-28.5pt;mso-list:l5 level2 lfo2;
tab-stops:list 99.0pt'><![if !supportLists]><span style='color:black'>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Copper up to 6” NPS<o:p></o:p></span></p>

<p class=P1 style='margin-left:99.0pt;text-indent:0in;tab-stops:list 99.0pt'><span
style='color:black'>1 - INCH<o:p></o:p></span></p>

<p class=P1 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l1 level1 lfo1;
tab-stops:list 71.7pt left 139.5pt'><![if !supportLists]><span
style='color:black'>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Field –applied jacket:<span
style="mso-spacerun: yes">  </span>None<o:p></o:p></span></p>

<p class=P1 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l1 level1 lfo1;
tab-stops:list 71.7pt left 139.5pt'><![if !supportLists]><span
style='color:black'>5.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Vapor retarder required:<span
style="mso-spacerun: yes">  </span>Yes<o:p></o:p></span></p>

<p class=P1 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l1 level1 lfo1;
tab-stops:list 71.7pt left 139.5pt'><![if !supportLists]><span
style='color:black'>6.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Finish:<span
style="mso-spacerun: yes">  </span>None<o:p></o:p></span></p>

<p class=P1 style='text-indent:0in;tab-stops:139.5pt'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1 style='margin-left:45.0pt;text-indent:0in;tab-stops:139.5pt'><span
style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1 style='margin-left:45.0pt;text-indent:0in;tab-stops:139.5pt'><span
style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS style='margin-left:45.0pt'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'>END OF SECTION 15083<o:p></o:p></span></p>

</div>

</body>

</html>
