<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./15110_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>JoseH</o:Author>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>37</o:TotalTime>
  <o:LastPrinted>2000-12-19T16:13:00Z</o:LastPrinted>
  <o:Created>2001-02-15T00:09:00Z</o:Created>
  <o:LastSaved>2001-02-15T00:09:00Z</o:LastSaved>
  <o:Pages>3</o:Pages>
  <o:Words>3111</o:Words>
  <o:Characters>17736</o:Characters>
  <o:Company>CEBNMS</o:Company>
  <o:Lines>147</o:Lines>
  <o:Paragraphs>35</o:Paragraphs>
  <o:CharactersWithSpaces>21781</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
p.PRT, li.PRT, div.PRT
	{mso-style-name:PRT;
	mso-style-next:ART;
	margin-top:24.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:0in;
	mso-pagination:widow-orphan;
	mso-outline-level:1;
	mso-list:l0 level1 lfo2;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.SUT, li.SUT, div.SUT
	{mso-style-name:SUT;
	mso-style-next:PR1;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:0in;
	mso-pagination:widow-orphan;
	mso-outline-level:1;
	mso-list:l0 level2 lfo2;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DST, li.DST, div.DST
	{mso-style-name:DST;
	mso-style-next:PR1;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:0in;
	mso-pagination:widow-orphan;
	mso-outline-level:1;
	mso-list:l0 level3 lfo2;
	mso-hyphenate:none;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ART, li.ART, div.ART
	{mso-style-name:ART;
	mso-style-next:PR1;
	margin-top:24.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	mso-outline-level:2;
	mso-list:l0 level4 lfo2;
	mso-hyphenate:none;
	tab-stops:list .6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR1, li.PR1, div.PR1
	{mso-style-name:PR1;
	margin-top:12.0pt;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:3;
	mso-list:l0 level5 lfo2;
	mso-hyphenate:none;
	tab-stops:list .6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR2, li.PR2, div.PR2
	{mso-style-name:PR2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:4;
	mso-list:l0 level6 lfo2;
	mso-hyphenate:none;
	tab-stops:list 1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR3, li.PR3, div.PR3
	{mso-style-name:PR3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:5;
	mso-list:l0 level7 lfo2;
	mso-hyphenate:none;
	tab-stops:list 1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR4, li.PR4, div.PR4
	{mso-style-name:PR4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:6;
	mso-list:l0 level8 lfo2;
	mso-hyphenate:none;
	tab-stops:list 1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PR5, li.PR5, div.PR5
	{mso-style-name:PR5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	mso-outline-level:7;
	mso-list:l0 level9 lfo2;
	mso-hyphenate:none;
	tab-stops:list 2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
span.SI
	{mso-style-name:SI;
	color:teal;}
span.IP
	{mso-style-name:IP;
	color:red;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./15110_files/header.htm") h1;
	mso-footer:url("./15110_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:1;
	mso-list-template-ids:1521363390;
	mso-list-name:MASTERSPEC;}
@list l0:level1
	{mso-level-style-link:PRT;
	mso-level-suffix:none;
	mso-level-text:"PART %1 - ";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:0in;
	text-indent:0in;}
@list l0:level2
	{mso-level-start-at:0;
	mso-level-style-link:SUT;
	mso-level-suffix:none;
	mso-level-text:"SCHEDULE %2 - ";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:0in;
	text-indent:0in;}
@list l0:level3
	{mso-level-start-at:0;
	mso-level-style-link:DST;
	mso-level-suffix:none;
	mso-level-text:"PRODUCT DATA SHEET %3 - ";
	mso-level-tab-stop:none;
	mso-level-number-position:left;
	margin-left:0in;
	text-indent:0in;}
@list l0:level4
	{mso-level-style-link:ART;
	mso-level-text:"%1\.%4";
	mso-level-tab-stop:.6in;
	mso-level-number-position:left;
	margin-left:.6in;
	text-indent:-.6in;}
@list l0:level5
	{mso-level-number-format:alpha-upper;
	mso-level-style-link:PR1;
	mso-level-tab-stop:.6in;
	mso-level-number-position:left;
	margin-left:.6in;
	text-indent:-.4in;}
@list l0:level6
	{mso-level-style-link:PR2;
	mso-level-tab-stop:1.0in;
	mso-level-number-position:left;
	margin-left:1.0in;
	text-indent:-.4in;}
@list l0:level7
	{mso-level-number-format:alpha-lower;
	mso-level-style-link:PR3;
	mso-level-tab-stop:1.4in;
	mso-level-number-position:left;
	margin-left:1.4in;
	text-indent:-.4in;}
@list l0:level8
	{mso-level-style-link:PR4;
	mso-level-text:"%8\)";
	mso-level-tab-stop:1.8in;
	mso-level-number-position:left;
	margin-left:1.8in;
	text-indent:-.4in;}
@list l0:level9
	{mso-level-number-format:alpha-lower;
	mso-level-style-link:PR5;
	mso-level-text:"%9\)";
	mso-level-tab-stop:2.2in;
	mso-level-number-position:left;
	margin-left:2.2in;
	text-indent:-.4in;}
@list l1
	{mso-list-id:7828842;
	mso-list-type:hybrid;
	mso-list-template-ids:211550848 578961116 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l1:level1
	{mso-level-start-at:6;
	mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
@list l0:level5 lfo3
	{mso-level-start-at:2;}
ol
	{margin-bottom:0in;}
ul
	{margin-bottom:0in;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Copyright 1999, The American Institute
of Architects (AIA)<o:p></o:p></span></p>

<p class=ST><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=ST><span style='color:black'>SECTION 15110 - VALVES<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Verify that Section titles referenced in
this Section are correct for this Project's Specifications; Section titles may
have changed.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 1 - GENERAL<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.1<span style='mso-tab-count:1'>    </span>RELATED
DOCUMENTS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Drawings
and general provisions of the Contract, including General and Supplementary
Conditions and Division&nbsp;1 Specification Sections, apply to this Section.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.2<span style='mso-tab-count:1'>    </span>SUMMARY<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>This
Section includes the following general-duty valves:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Adjust list below to suit Project.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Copper-alloy
ball valves.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Ferrous-alloy
ball valves.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Ferrous-alloy
butterfly valves.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Bronze
check valves.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Spring-loaded,
lift-disc check valves.<o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l1 level1 lfo1;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>6.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Bronze globe valves.<o:p></o:p></span></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l1 level1 lfo1;
tab-stops:list 71.7pt'><![if !supportLists]><span style='color:black'>7.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></span><![endif]><span style='color:black'>Ductile iron circuit
balancing valves<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Related
Sections include the following:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>List below only products that the reader
might expect to find in this Section but are specified elsewhere.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Division&nbsp;15
Section &quot;Mechanical Identification&quot; for valve tags and charts.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Division&nbsp;15
Section &quot;HVAC Instrumentation and Controls&quot; for control valves and
actuators.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Division&nbsp;15
piping Sections for specialty valves applicable to those Sections only.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.3<span style='mso-tab-count:1'>    </span>DEFINITIONS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>The
following are standard abbreviations for valves:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain abbreviations that remain after
this Section has been edited.<span style="mso-spacerun: yes">  </span>Materials
abbreviated below are used for butterfly valve liners or ball valve seats.<span
style="mso-spacerun: yes">  </span>Add other material abbreviations if
required.<span style="mso-spacerun: yes">  </span>Valve packing materials are
not included in this Section but may be added for specific application.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>CWP:<span
style="mso-spacerun: yes">  </span>Cold working pressure.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>EPDM:<span
style="mso-spacerun: yes">  </span>Ethylene-propylene-diene terpolymer rubber.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>NBR:<span
style="mso-spacerun: yes">  </span>Acrylonitrile-butadiene rubber.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>PTFE:<span
style="mso-spacerun: yes">  </span>Polytetrafluoroethylene plastic.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.4<span style='mso-tab-count:1'>    </span>SUBMITTALS<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Product
Data:<span style="mso-spacerun: yes">  </span>For each type of valve
indicated.<span style="mso-spacerun: yes">  </span>Include body, seating, and
trim materials; valve design; pressure and temperature classifications; end
connections; arrangement; dimensions; and required clearances.<span
style="mso-spacerun: yes">  </span>Include list indicating valve and its
application.<span style="mso-spacerun: yes">  </span>Include rated capacities;
shipping, installed, and operating weights; furnished specialties; and
accessories.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.5<span style='mso-tab-count:1'>    </span>QUALITY
ASSURANCE<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>ASME&nbsp;B31.9 in paragraph below
should cover piping systems in Part&nbsp;3 &quot;Valve Applications&quot;
Article up to 125 psig (860&nbsp;kPa).<span style="mso-spacerun: yes"> 
</span>Higher-pressure systems are covered by ASME&nbsp;B31.1.<span
style="mso-spacerun: yes">  </span>Domestic water, sanitary waste, and storm
drainage piping are covered by plumbing codes, but valves in this Section are
suitable for those applications.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>ASME
Compliance:<span style="mso-spacerun: yes">  </span>ASME&nbsp;B31.9 for
building services piping valves.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>ASME
Compliance for Ferrous Valves:<span style="mso-spacerun: yes"> 
</span>ASME&nbsp;B16.10 and ASME&nbsp;B16.34 for dimension and design criteria.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>1.6<span style='mso-tab-count:1'>    </span>DELIVERY,
STORAGE, AND HANDLING<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Information below is paraphrased from
MSS.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Prepare
valves for shipping as follows:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Protect
internal parts against rust and corrosion.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Protect
threads, flange faces, grooves, and weld ends.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Set
angle, gate, and globe valves closed to prevent rattling.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Set
ball and plug valves open to minimize exposure of functional surfaces.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Set
butterfly valves closed or slightly open.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>Block
check valves in either closed or open position.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Use
the following precautions during storage:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Maintain
valve end protection.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Store
valves indoors and maintain at higher than ambient dew-point temperature.<span
style="mso-spacerun: yes">  </span>If outdoor storage is necessary, store
valves off the ground in watertight enclosures.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>Use
sling to handle large valves; rig sling to avoid damage to exposed parts.<span
style="mso-spacerun: yes">  </span>Do not use handwheels or stems as lifting or
rigging points.<o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 2 - PRODUCTS<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.1<span style='mso-tab-count:1'>    </span>MANUFACTURERS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>See Editing Instruction No.&nbsp;1 in
the Evaluations for cautions about naming manufacturers and products.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit this Article with other Part&nbsp;2
articles in which manufacturers are named.<span style="mso-spacerun: yes"> 
</span>See Division&nbsp;1 Section &quot;Product Requirements&quot; for an
explanation of the terms &quot;Available Manufacturers&quot; and
&quot;Manufacturers&quot; and the effect these terms have on &quot;Comparable
Product&quot; and &quot;Product Substitution&quot; requirements.<span
style="mso-spacerun: yes">  </span>Delete subparagraph titles below not used in
other Part&nbsp;2 articles.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>In
other Part&nbsp;2 articles where subparagraph titles below introduce lists, the
following requirements apply for product selection:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Manufacturers:<span
style="mso-spacerun: yes">  </span>Subject to compliance with requirements,
provide products by the manufacturers specified.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Caution:<span style="mso-spacerun:
yes">  </span>Valve categories and types and manufacturer lists in the
following articles were obtained from valve manufacturers' catalogs available
when this Section was updated.<span style="mso-spacerun: yes">  </span>Other
valve categories, types, materials, and features not listed in these articles
are available and may be added if required.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.2<span style='mso-tab-count:1'>    </span>VALVES,
GENERAL<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Refer
to Part&nbsp;3 &quot;Valve Applications&quot; Article for applications of
valves.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Bronze
Valves:<span style="mso-spacerun: yes">  </span>NPS&nbsp;2<span
style="mso-spacerun: yes">  </span>and smaller with threaded ends, unless
otherwise indicated.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Ferrous
Valves:<span style="mso-spacerun: yes">  </span>NPS&nbsp;2-1/2 and larger with
grooved flanged ends, unless otherwise indicated.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Caution:<span style="mso-spacerun:
yes">  </span>Edit pressure ratings and insert temperature ratings in valve
articles if valves with higher ratings are required.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Valve
Pressure and Temperature Ratings:<span style="mso-spacerun: yes">  </span>Not
less than indicated and as required for system pressures and temperatures.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Valve
Sizes:<span style="mso-spacerun: yes">  </span>Same as upstream pipe, unless
otherwise indicated.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>       </span>Valve
Actuators:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Handwheel:<span
style="mso-spacerun: yes">  </span>For valves other than quarter-turn types.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Lever
Handle:<span style="mso-spacerun: yes">  </span>For quarter-turn valves, except
plug valves.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Wrench:<span
style="mso-spacerun: yes">  </span>For plug valves with square heads.<span
style="mso-spacerun: yes">  </span>Furnish Owner with 1 wrench for every 10
plug valves, for each size square plug head.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>G.<span style='mso-tab-count:1'>    </span>Extended
Valve Stems:<span style="mso-spacerun: yes">  </span>On insulated valves.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>H.<span style='mso-tab-count:1'>      </span>Valve
Grooved Ends:<span style="mso-spacerun: yes">  </span>AWWA&nbsp;C606.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Although soldered connections are common
in smaller sizes of plumbing piping, they are not recommended for valves in
HVAC service.<span style="mso-spacerun: yes">  </span>Soldering and brazing
methods used to achieve required pressure-temperature ratings may damage
internal valve parts.<span style="mso-spacerun: yes">  </span>Special
installation requirements for soldered valves may make threaded valves more
cost-effective.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Solder
Joint:<span style="mso-spacerun: yes">  </span>With sockets according to
ASME&nbsp;B16.18.<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Caution:<span
style="mso-spacerun: yes">  </span>Use solder with melting point below 840
deg&nbsp;F (454&nbsp;deg&nbsp;C) for angle, check, gate, and globe valves;
below 421 deg&nbsp;F (216&nbsp;deg&nbsp;C) for ball valves.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Threaded:<span
style="mso-spacerun: yes">  </span>With threads according to ASME&nbsp;B1.20.1.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>I.<span style='mso-tab-count:1'>        </span>Valve
Bypass and Drain Connections:<span style="mso-spacerun: yes"> 
</span>MSS&nbsp;SP-45.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.3<span style='mso-tab-count:1'>    </span>COPPER-ALLOY
BALL VALVES<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain above for nonproprietary or below
for semiproprietary Specification.<span style="mso-spacerun: yes"> 
</span>Refer to Division&nbsp;1 Section &quot;Product Requirements.&quot;<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Manufacturers:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>One-Piece,
Copper-Alloy Ball Valves:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>American
Valve, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Conbraco
Industries, Inc.; Apollo Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Jenkins Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Stockham Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>DynaQuip
Controls.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Grinnell
Corporation.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>Jamesbury,
Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>h.<span style='mso-tab-count:1'> </span>Kitz
Corporation of America.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>i.<span style='mso-tab-count:1'> </span>Legend
Valve &amp; Fitting, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>j.<span style='mso-tab-count:1'> </span>NIBCO
INC.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>k.<span style='mso-tab-count:1'> </span>Watts
Industries, Inc.; Water Products Div.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Two-Piece,
Copper-Alloy Ball Valves:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Conbraco
Industries, Inc.; Apollo Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Crane Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Jenkins Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Stockham Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>DynaQuip
Controls.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Flow-Tek,
Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>Grinnell
Corporation.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>h.<span style='mso-tab-count:1'> </span>Hammond
Valve.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>i.<span style='mso-tab-count:1'> </span>Honeywell
Braukmann.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>j.<span style='mso-tab-count:1'> </span>Jamesbury,
Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>k.<span style='mso-tab-count:1'> </span>Jomar
International, LTD.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>l.<span style='mso-tab-count:1'> </span>Kitz
Corporation of America.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>m.<span style='mso-tab-count:1'> </span>Legend
Valve &amp; Fitting, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>n.<span style='mso-tab-count:1'> </span>Milwaukee
Valve Company.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>o.<span style='mso-tab-count:1'> </span>Nexus
Valve Specialties.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>p.<span style='mso-tab-count:1'> </span>NIBCO
INC.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>q.<span style='mso-tab-count:1'> </span>R
&amp; M Energy Systems (Borger, TX).<o:p></o:p></span></p>

<p class=P3><span style='color:black'>r.<span style='mso-tab-count:1'> </span>Red-White
Valve Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>s.<span style='mso-tab-count:1'> </span>Richards
Industries; Marwin Ball Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>t.<span style='mso-tab-count:1'> </span>Watts
Industries, Inc.; Water Products Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Copper-Alloy
Ball Valves, General:<span style="mso-spacerun: yes">  </span>MSS&nbsp;SP-110.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Caution:<span style="mso-spacerun:
yes">  </span>Two-piece ball valves with a full or regular port are recommended
for most services.<span style="mso-spacerun: yes">  </span>One-piece ball
valves are suitable if economy is main consideration.<span style="mso-spacerun:
yes">  </span>Three-piece ball valves are recommended if disassembly without
removing valve from piping is required.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Add specific materials, attributes, and
features to paragraphs below to suit Project.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>      </span>One-Piece,
Copper-Alloy Ball Valves:<span style="mso-spacerun: yes">  </span>Brass or
bronze body with chrome-plated bronze ball, PTFE or TFE seats, and 400-psig
(2760-kPa) minimum CWP rating.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Two-Piece,
Copper-Alloy Ball Valves:<span style="mso-spacerun: yes">  </span>Brass or
bronze body with regular-port, chrome-plated bronze ball; PTFE or TFE seats;
and 600-psig (4140-kPa) minimum CWP rating and blowout-proof stem.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.4<span style='mso-tab-count:1'>    </span>FERROUS-ALLOY
BALL VALVES<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain above for nonproprietary or below
for semiproprietary Specification.<span style="mso-spacerun: yes"> 
</span>Refer to Division&nbsp;1 Section &quot;Product Requirements.&quot;<o:p></o:p></span></p>

<p class=P2 style='margin-left:.65in'><span style='color:black'>A.<span
style='mso-tab-count:1'>        </span>M</span>anufacturers:</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>American Valve, Inc.</p>

<p class=PR2><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Conbraco Industries, Inc.; Apollo Div.</p>

<p class=PR2><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Cooper Cameron Corp.; Cooper Cameron Valves Div.</p>

<p class=PR2><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Crane Co.; Crane Valve Group; Stockham Div.</p>

<p class=PR2><![if !supportLists]>5.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Flow-Tek, Inc.</p>

<p class=PR2><![if !supportLists]>6.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Foster Valve Co.</p>

<p class=PR2><![if !supportLists]>7.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Hammond Valve.</p>

<p class=PR2><![if !supportLists]>8.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Jamesbury, Inc.</p>

<p class=PR2><![if !supportLists]>9.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Jomar International, LTD.</p>

<p class=PR2><![if !supportLists]>10.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Kitz Corporation of America.</p>

<p class=PR2><![if !supportLists]>11.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>KTM Products, Inc.</p>

<p class=PR2><![if !supportLists]>12.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>McCANNA, Incorporated.</p>

<p class=PR2><![if !supportLists]>13.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Milwaukee Valve Company.</p>

<p class=PR2><![if !supportLists]>14.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>NIBCO INC.</p>

<p class=PR2><![if !supportLists]>15.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>PBM, Inc.</p>

<p class=PR2><![if !supportLists]>16.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Richards Industries; Marwin Ball Valves.</p>

<p class=PR2><![if !supportLists]>17.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Worcester Controls.</p>

<p class=PR1><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Ferrous-Alloy Ball Valves, General:<span style="mso-spacerun:
yes">  </span>MSS&nbsp;SP-72, with flanged ends.</p>

<p class=CMT>Add specific materials, attributes, and features to paragraphs
below to suit Project.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Ferrous-Alloy Ball Valves:<span style="mso-spacerun: yes"> 
</span>Class&nbsp;150, full port.</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Ferrous-Alloy Ball Valves:<span style="mso-spacerun: yes"> 
</span>Class&nbsp;300, full port.</p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Add specific materials, attributes, and
features to paragraphs below to suit Project.<o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.5<span style='mso-tab-count:1'>    </span>FERROUS-ALLOY
BUTTERFLY VALVES<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain above for nonproprietary or below
for semiproprietary Specification.<span style="mso-spacerun: yes"> 
</span>Refer to Division&nbsp;1 Section &quot;Product Requirements.&quot;<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Manufacturers:<o:p></o:p></span></p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>1.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Flangeless, Ferrous-Alloy Butterfly Valves:</p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>American
Valve, Inc.</p>

<p class=PR3><![if !supportLists]>b.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Bray International, Inc.</p>

<p class=PR3><![if !supportLists]>c.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Cooper Cameron Corp.; Cooper Cameron Valves Div.</p>

<p class=PR3><![if !supportLists]>d.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Crane Co.; Crane Valve Group; Center Line.</p>

<p class=PR3><![if !supportLists]>e.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Crane Co.; Crane Valve Group; Stockham Div.</p>

<p class=PR3><![if !supportLists]>f.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Dover Corp.; Dover Resources Company; Norriseal Div.</p>

<p class=PR3><![if !supportLists]>g.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>General Signal; DeZurik Unit.</p>

<p class=PR3><![if !supportLists]>h.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Grinnell Corporation.</p>

<p class=PR3><![if !supportLists]>i.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Hammond Valve.</p>

<p class=PR3><![if !supportLists]>j.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Kitz Corporation of America.</p>

<p class=PR3><![if !supportLists]>k.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Legend Valve &amp; Fitting, Inc.</p>

<p class=PR3><![if !supportLists]>l.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Metraflex Co.</p>

<p class=PR3><![if !supportLists]>m.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Milwaukee Valve Company.</p>

<p class=PR3><![if !supportLists]>n.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Mueller Steam Specialty.</p>

<p class=PR3><![if !supportLists]>o.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>NIBCO INC.</p>

<p class=PR3><![if !supportLists]>p.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Process Development &amp; Control.</p>

<p class=PR3><![if !supportLists]>q.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Red-White Valve Corp.</p>

<p class=PR3><![if !supportLists]>r.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Techno Corp.</p>

<p class=PR3><![if !supportLists]>s.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Tyco International, Ltd.; Tyco Valves &amp; Controls.</p>

<p class=PR3><![if !supportLists]>t.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Watts Industries, Inc.; Water Products Div.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>2.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Single-Flange, Ferrous-Alloy Butterfly Valves:</p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>American
Valve, Inc.</p>

<p class=PR3><![if !supportLists]>b.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Bray International, Inc.</p>

<p class=PR3><![if !supportLists]>c.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Cooper Cameron Corp.; Cooper Cameron Valves Div.</p>

<p class=PR3><![if !supportLists]>d.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Crane Co.; Crane Valve Group; Center Line.</p>

<p class=PR3><![if !supportLists]>e.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Crane Co.; Crane Valve Group; Jenkins Valves.</p>

<p class=PR3><![if !supportLists]>f.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Crane Co.; Crane Valve Group; Stockham Div.</p>

<p class=PR3><![if !supportLists]>g.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Dover Corp.; Dover Resources Company; Norriseal Div.</p>

<p class=PR3><![if !supportLists]>h.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>General Signal; DeZurik Unit.</p>

<p class=PR3><![if !supportLists]>i.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Grinnell Corporation.</p>

<p class=PR3><![if !supportLists]>j.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Hammond Valve.</p>

<p class=PR3><![if !supportLists]>k.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Kitz Corporation of America.</p>

<p class=PR3><![if !supportLists]>l.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Legend Valve &amp; Fitting, Inc.</p>

<p class=PR3><![if !supportLists]>m.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Metraflex Co.</p>

<p class=PR3><![if !supportLists]>n.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Milwaukee Valve Company.</p>

<p class=PR3><![if !supportLists]>o.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Mueller Steam Specialty.</p>

<p class=PR3><![if !supportLists]>p.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>NIBCO INC.</p>

<p class=PR3><![if !supportLists]>q.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Process Development &amp; Control.</p>

<p class=PR3><![if !supportLists]>r.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Red-White Valve Corp.</p>

<p class=PR3><![if !supportLists]>s.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Techno Corp.</p>

<p class=PR3><![if !supportLists]>t.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Tyco International, Ltd.; Tyco Valves &amp; Controls.</p>

<p class=PR3><![if !supportLists]>u.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Watts Industries, Inc.; Water Products Div.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>3.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Flanged, Ferrous-Alloy Butterfly Valves:</p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>Bray
International, Inc.</p>

<p class=PR3><![if !supportLists]>b.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Cooper Cameron Corp.; Cooper Cameron Valves Div.</p>

<p class=PR3><![if !supportLists]>c.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Grinnell Corporation.</p>

<p class=PR3><![if !supportLists]>d.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Mueller Steam Specialty.</p>

<p class=PR3><![if !supportLists]>e.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Tyco International, Ltd.; Tyco Valves &amp; Controls.</p>

<p class=PR2 style='margin-top:12.0pt'><![if !supportLists]>4.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Grooved-End, Ductile-Iron Butterfly Valves:</p>

<p class=PR3 style='margin-top:12.0pt'><![if !supportLists]>a.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><![endif]>Central
Sprinkler Co.; Central Grooved Piping Products.</p>

<p class=PR3><![if !supportLists]>b.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Grinnell Corporation.</p>

<p class=PR3><![if !supportLists]>c.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Hammond Valve.</p>

<p class=PR3><![if !supportLists]>d.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>McWane, Inc.; Kennedy Valve Div.</p>

<p class=PR3><![if !supportLists]>e.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Milwaukee Valve Company.</p>

<p class=PR3><![if !supportLists]>f.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Mueller Steam Specialty.</p>

<p class=PR3><![if !supportLists]>g.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>NIBCO INC.</p>

<p class=PR3><![if !supportLists]>h.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Victaulic Co. of America.</p>

<p class=PR1 style='mso-list:l0 level5 lfo3'><![if !supportLists]>B.<span
style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Ferrous-Alloy Butterfly Valves, General:<span
style="mso-spacerun: yes">  </span>MSS&nbsp;SP-67, Type&nbsp;I, for tight
shutoff, with disc and lining suitable for potable water, unless otherwise
indicated.</p>

<p class=CMT>Add specific materials, attributes, and features to paragraphs
below to suit Project.</p>

<p class=PR1><![if !supportLists]>C.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Flangeless, <span class=IP><span style='color:red'>200-psig</span></span><span
class=SI><span style='color:teal'> </span></span>CWP Rating, Ferrous-Alloy
Butterfly Valves:<span style="mso-spacerun: yes">  </span>Wafer type with one-
or two-piece stem.</p>

<p class=PR1><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Single-Flange, <span class=IP><span style='color:red'>200-psig</span></span><span
class=SI><span style='color:teal'> </span></span>CWP Rating, Ferrous-Alloy
Butterfly Valves:<span style="mso-spacerun: yes">  </span>Wafer-lug type with
one- or two-piece stem.</p>

<p class=PR1><![if !supportLists]>E.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Flanged, <span class=IP><span style='color:red'>200-psig</span></span><span
class=SI><span style='color:teal'> </span></span>CWP Rating, Ferrous-Alloy
Butterfly Valves:<span style="mso-spacerun: yes">  </span>Flanged-end type with
one- or two-piece stem.</p>

<p class=PR1><![if !supportLists]>F.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Grooved-End, <span class=IP><span style='color:red'>300-psig</span></span><span
class=SI><span style='color:teal'> </span></span>CWP Rating, Ferrous-Alloy
Butterfly Valves:<span style="mso-spacerun: yes">  </span>Ductile-iron or steel
body with grooved or shouldered ends.</p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1 style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.6<span style='mso-tab-count:1'>    </span>BRONZE
CHECK VALVES<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Manufacturers:<o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Type&nbsp;1,
Bronze, Horizontal Lift Check Valves with Metal Disc:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Cincinnati
Valve Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Crane Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Stockham Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Red-White
Valve Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Walworth
Co.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Type&nbsp;2,
Bronze, Horizontal Lift Check Valves with Nonmetallic Disc:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Cincinnati
Valve Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Crane Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Jenkins Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Stockham Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Walworth
Co.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Type&nbsp;1,
Bronze, Vertical Lift Check Valves with Metal Disc:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Cincinnati
Valve Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Crane Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Jenkins Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Red-White
Valve Corp.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Type&nbsp;2,
Bronze, Vertical Lift Check Valves with Nonmetallic Disc:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Grinnell
Corporation.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Kitz
Corporation of America.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Milwaukee
Valve Company.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Type&nbsp;3,
Bronze, Swing Check Valves with Metal Disc:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>American
Valve, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Cincinnati
Valve Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Crane Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Jenkins Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Stockham Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Grinnell
Corporation.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>Hammond
Valve.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>h.<span style='mso-tab-count:1'> </span>Kitz
Corporation of America.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>i.<span style='mso-tab-count:1'> </span>Legend
Valve &amp; Fitting, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>j.<span style='mso-tab-count:1'> </span>Milwaukee
Valve Company.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>k.<span style='mso-tab-count:1'> </span>NIBCO
INC.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>l.<span style='mso-tab-count:1'> </span>Powell,
Wm. Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>m.<span style='mso-tab-count:1'> </span>Red-White
Valve Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>n.<span style='mso-tab-count:1'> </span>Walworth
Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>o.<span style='mso-tab-count:1'> </span>Watts
Industries, Inc.; Water Products Div.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>Type&nbsp;4,
Bronze, Swing Check Valves with Nonmetallic Disc:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Cincinnati
Valve Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Crane Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Jenkins Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Stockham Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Grinnell
Corporation.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Hammond
Valve.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>McWane,
Inc.; Kennedy Valve Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>h.<span style='mso-tab-count:1'> </span>Milwaukee
Valve Company.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>i.<span style='mso-tab-count:1'> </span>NIBCO
INC.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>j.<span style='mso-tab-count:1'> </span>Red-White
Valve Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>k.<span style='mso-tab-count:1'> </span>Walworth
Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>l.<span style='mso-tab-count:1'> </span>Watts
Industries, Inc.; Water Products Div.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Bronze
Check Valves, General:<span style="mso-spacerun: yes">  </span>MSS&nbsp;SP-80.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Add specific materials, attributes, and
features to paragraphs below to suit Project.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Type&nbsp;1,
Class&nbsp;200, Bronze, Horizontal Lift Check Valves:<span style="mso-spacerun:
yes">  </span>Bronze body with bronze disc and seat.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>Type&nbsp;1,
Class&nbsp;200, Bronze, Vertical Lift Check Valves:<span style="mso-spacerun:
yes">  </span>Bronze body with bronze disc and seat.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>    </span>Type&nbsp;2,
Class&nbsp;200, Bronze, Horizontal Lift Check Valves:<span style="mso-spacerun:
yes">  </span>Bronze body with nonmetallic disc and bronze seat.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>    </span>Type&nbsp;2,
Class&nbsp;200, Bronze, Vertical Lift Check Valves:<span style="mso-spacerun:
yes">  </span>Bronze body with nonmetallic disc and bronze seat.<o:p></o:p></span></p>

<p class=P1 style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>G.<span style='mso-tab-count:1'>    </span>Type&nbsp;3,
Class&nbsp;200, Bronze, Swing Check Valves:<span style="mso-spacerun: yes"> 
</span>Bronze body with bronze disc and seat.<o:p></o:p></span></p>

<p class=P1 style='margin-left:0in;text-indent:0in'><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>H.<span style='mso-tab-count:1'>    </span>Type&nbsp;4,
Class&nbsp;200, Bronze, Swing Check Valves:<span style="mso-spacerun: yes"> 
</span>Bronze body with nonmetallic disc and bronze seat.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Add specific materials, attributes, and
features to paragraphs below to suit Project.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>2.7<span style='mso-tab-count:1'>    </span>BRONZE
GLOBE VALVES<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Retain above for nonproprietary or below
for semiproprietary Specification.<span style="mso-spacerun: yes"> 
</span>Refer to Division&nbsp;1 Section &quot;Product Requirements.&quot;<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Manufacturers:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Type&nbsp;1,
Bronze Globe Valves with Metal Disc:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Cincinnati
Valve Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Crane Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Jenkins Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Stockham Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Grinnell
Corporation.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Hammond
Valve.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>Kitz
Corporation of America.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>h.<span style='mso-tab-count:1'> </span>Legend
Valve &amp; Fitting, Inc.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>i.<span style='mso-tab-count:1'> </span>Milwaukee
Valve Company.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>j.<span style='mso-tab-count:1'> </span>NIBCO
INC.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>k.<span style='mso-tab-count:1'> </span>Powell,
Wm. Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>l.<span style='mso-tab-count:1'> </span>Red-White
Valve Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>m.<span style='mso-tab-count:1'> </span>Walworth
Co.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Type&nbsp;2,
Bronze Globe Valves with Nonmetallic Disc:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Cincinnati
Valve Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Crane Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Jenkins Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Stockham Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Grinnell
Corporation.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Hammond
Valve.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>Kitz
Corporation of America.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>h.<span style='mso-tab-count:1'> </span>McWane,
Inc.; Kennedy Valve Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>i.<span style='mso-tab-count:1'> </span>Milwaukee
Valve Company.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>j.<span style='mso-tab-count:1'> </span>NIBCO
INC.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>k.<span style='mso-tab-count:1'> </span>Powell,
Wm. Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>l.<span style='mso-tab-count:1'> </span>Red-White
Valve Corp.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>m.<span style='mso-tab-count:1'> </span>Walworth
Co.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Type&nbsp;3,
Bronze Globe Valves with Renewable Seat and Metal Disc:<o:p></o:p></span></p>

<p class=P3><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P3><span style='color:black'>a.<span style='mso-tab-count:1'> </span>Cincinnati
Valve Co.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>b.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Crane Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>c.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Jenkins Valves.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>d.<span style='mso-tab-count:1'> </span>Crane
Co.; Crane Valve Group; Stockham Div.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>e.<span style='mso-tab-count:1'> </span>Grinnell
Corporation.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>f.<span style='mso-tab-count:1'> </span>Hammond
Valve.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>g.<span style='mso-tab-count:1'> </span>Milwaukee
Valve Company.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>h.<span style='mso-tab-count:1'> </span>NIBCO
INC.<o:p></o:p></span></p>

<p class=P3><span style='color:black'>i.<span style='mso-tab-count:1'> </span>Walworth
Co.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Bronze
Globe Valves, General:<span style="mso-spacerun: yes">  </span>MSS&nbsp;SP-80,
with ferrous-alloy handwheel.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Add specific materials, attributes, and
features to paragraphs below to suit Project.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=PT><span style='color:black'>PART 3 - EXECUTION<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.1<span style='mso-tab-count:1'>    </span>EXAMINATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>    </span>Examine
piping system for compliance with requirements for installation tolerances and
other conditions affecting performance.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Proceed
with installation only after unsatisfactory conditions have been corrected.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Examine
valve interior for cleanliness, freedom from foreign matter, and
corrosion.<span style="mso-spacerun: yes">  </span>Remove special packing
materials, such as blocks, used to prevent disc movement during shipping and
handling.<o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Operate
valves in positions from fully open to fully closed.<span style="mso-spacerun:
yes">  </span>Examine guides and seats made accessible by such operations.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>Examine
threads on valve and mating pipe for form and cleanliness.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>    </span>Examine
mating flange faces for conditions that might cause leakage.<span
style="mso-spacerun: yes">  </span>Check bolting for proper size, length, and
material.<span style="mso-spacerun: yes">  </span>Verify that gasket is of
proper size, that its material composition is suitable for service, and that it
is free from defects and damage.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>       </span>Do
not attempt to repair defective valves; replace with new valves.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.2<span style='mso-tab-count:1'>    </span>VALVE
APPLICATIONS<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Data in this Article will be
incorporated into piping Sections when they are updated.<span
style="mso-spacerun: yes">  </span>Delete applications below if they are
covered in corresponding piping Sections.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Refer
to piping Sections for specific valve applications.<span style="mso-spacerun:
yes">  </span>If valve applications are not indicated, use the following:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Shutoff
Service:<span style="mso-spacerun: yes">  </span>butterfly valves for NPS 3 and
above; ball valves for NPS 2 ½<span style="mso-spacerun: yes">  </span>and
below.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Throttling
Service:<span style="mso-spacerun: yes">  </span>Circuit balancing valve.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Pump
Discharge:<span style="mso-spacerun: yes">  </span>Spring-loaded, lift-disc
check valves.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>If
valves with specified SWP classes or CWP ratings are not available, the same
types of valves with higher SWP class or CWP ratings may be substituted.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>This Section is arranged to provide
copper-alloy valves in NPS&nbsp;2 (DN&nbsp;50) and smaller and ferrous-alloy
valves in NPS&nbsp;2-1/2 (DN&nbsp;65) and larger.<span style="mso-spacerun:
yes">  </span>Edit sizes for copper- and ferrous-alloy valves to suit
Project.<span style="mso-spacerun: yes">  </span>Many types of copper-alloy
valves are made in at least NPS&nbsp;4 (DN&nbsp;100).<span style="mso-spacerun:
yes">  </span>Many ferrous-alloy valves are made in NPS&nbsp;2 (DN&nbsp;50) and
larger.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Caution:<span style="mso-spacerun:
yes">  </span>Verify that valve classes and pressure and temperature ratings
are adequate for system fluid.<span style="mso-spacerun: yes">  </span>Repeat
each category listing if necessary and add required pressure range for each
listing.<span style="mso-spacerun: yes">  </span>Indicate different pressure
systems on Drawings.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Valves in categories below are
recommended.<span style="mso-spacerun: yes">  </span>Delete valve types not
required and add required types from Part&nbsp;2 articles.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Condenser
Water Piping:<span style="mso-spacerun: yes">  </span>Use the following types
of valves:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Ball
Valves, NPS&nbsp;2 ½<span style="mso-spacerun: yes">  </span>and Smaller:<span
style="mso-spacerun: yes">  </span>1 or 2 piece, 300-psig ductile iron.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style="mso-spacerun: yes">     
</span>Ductile-Iron Butterfly Valves, NPS&nbsp;3 and Larger:<span
style="mso-spacerun: yes">  </span>300-psig (2070-kPa) CWP rating.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Spring-Loaded,
Lift-Disc Check Valves, NPS&nbsp;2-1/2 and Larger:<span style="mso-spacerun:
yes">  </span>Type&nbsp; I or II, Class&nbsp; 250, ductile iron.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>    </span>Domestic
Water Piping:<span style="mso-spacerun: yes">  </span>Use the following types
of valves:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Ball
Valves, NPS&nbsp;2 ½<span style="mso-spacerun: yes">  </span>and Smaller:<span
style="mso-spacerun: yes">  </span>One-piece, 400-psig (2760-kPa) CWP rating,
copper alloy.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Butterfly
Valves, NPS&nbsp;2-1/2 and Larger:<span style="mso-spacerun: yes"> 
</span>Class&nbsp;300, ferrous alloy.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Lift
Check Valves, NPS&nbsp;2 and Smaller:<span style="mso-spacerun: yes"> 
</span>Type&nbsp;2, Class&nbsp;200, horizontal or vertical, bronze.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>Swing
Check Valves, NPS&nbsp;2 and Smaller:<span style="mso-spacerun: yes"> 
</span>Type&nbsp;2, Class&nbsp;200, bronze.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>5.<span style='mso-tab-count:1'> </span>Swing
Check Valves, NPS&nbsp;2-1/2 and Larger:<span style="mso-spacerun: yes"> 
</span>Type&nbsp;II, Class&nbsp; 200, gray iron.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>6.<span style='mso-tab-count:1'> </span>Globe
Valves, NPS&nbsp;2 and Smaller:<span style="mso-spacerun: yes"> 
</span>Type&nbsp;2, Class&nbsp;200, bronze.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>7.<span style='mso-tab-count:1'> </span>Globe
Valves, NPS&nbsp;2-1/2 and Larger:<span style="mso-spacerun: yes"> 
</span>Type&nbsp;II, Class&nbsp;200, bronze-mounted cast iron.<o:p></o:p></span></p>

<p class=P2>8.<span style='mso-tab-count:1'> </span>Plug Valves, NPS&nbsp;2 and
Larger:<span style="mso-spacerun: yes">  </span>Class&nbsp;200, lubricated-type
with FDA-approved-material sealant, cast iron.</p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Select
valves, except wafer and flangeless types, with the following end connections:<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>For
Copper Tubing, NPS&nbsp;1 ½<span style="mso-spacerun: yes">  </span>and
Smaller:<span style="mso-spacerun: yes">  </span>Solder-joint.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>For
Copper Tubing, NPS&nbsp;2 to NPS&nbsp;4:<span style="mso-spacerun: yes"> 
</span>grooved ends.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>For
Steel Piping, NPS&nbsp;1 ½ and Smaller:<span style="mso-spacerun: yes"> 
</span>Threaded ends.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>4.<span style='mso-tab-count:1'> </span>For
Steel Piping, NPS&nbsp;2 and larger:<span style="mso-spacerun: yes"> 
</span>Flanged ends.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.3<span style='mso-tab-count:1'>    </span>VALVE
INSTALLATION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Piping
installation requirements are specified in other Division&nbsp;15
Sections.<span style="mso-spacerun: yes">  </span>Drawings indicate general
arrangement of piping, fittings, and specialties.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>      </span>Install
valves with unions or flanges at each piece of equipment arranged to allow
service, maintenance, and equipment removal without system shutdown.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Locate
valves for easy access and provide separate support where necessary.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>D.<span style='mso-tab-count:1'>      </span>Install
valves in horizontal piping with stem at or above center of pipe.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>E.<span style='mso-tab-count:1'>       </span>Install
valves in position to allow full stem movement.<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Delete or edit first paragraph below to
suit Project.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>F.<span style='mso-tab-count:1'>       </span>Install
check valves for proper direction of flow and as follows:<o:p></o:p></span></p>

<p class=CMT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><span style='color:black'>Edit check valve installation
requirements to suit Project.<span style="mso-spacerun: yes">  </span>Delete
check valves not required.<o:p></o:p></span></p>

<p class=P2><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P2><span style='color:black'>1.<span style='mso-tab-count:1'> </span>Swing
Check Valves:<span style="mso-spacerun: yes">  </span>In horizontal position
with hinge pin level.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'> </span>Dual-Plate
Check Valves:<span style="mso-spacerun: yes">  </span>In horizontal or vertical
position, between flanges.<o:p></o:p></span></p>

<p class=P2><span style='color:black'>3.<span style='mso-tab-count:1'> </span>Lift
Check Valves:<span style="mso-spacerun: yes">  </span>With stem upright and
plumb.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.4<span style='mso-tab-count:1'>    </span>JOINT
CONSTRUCTION<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Refer
to Division&nbsp;15 Section &quot;Basic Mechanical Materials and Methods&quot;
for basic piping joint construction.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>B.<span style='mso-tab-count:1'>    </span>Grooved
Joints:<span style="mso-spacerun: yes">  </span>Assemble joints with keyed
coupling housing, gasket, lubricant, and bolts according to coupling and
fitting manufacturer's written instructions.<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>C.<span style='mso-tab-count:1'>    </span>Soldered
Joints:<span style="mso-spacerun: yes">  </span>Use ASTM&nbsp;B&nbsp;813,
water-flushable, lead-free flux; ASTM&nbsp;B&nbsp;32, lead-free-alloy solder;
and ASTM&nbsp;B&nbsp;828 procedure, unless otherwise indicated.<o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=AT><span style='color:black'>3.5<span style='mso-tab-count:1'>    </span>ADJUSTING<o:p></o:p></span></p>

<p class=P1><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=P1><span style='color:black'>A.<span style='mso-tab-count:1'>      </span>Adjust
or replace valve packing after piping systems have been tested and put into
service but before final adjusting and balancing.<span style="mso-spacerun:
yes">  </span>Replace valves if persistent leaking occurs.<o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=EOS><span style='color:black'>END OF SECTION 15110<o:p></o:p></span></p>

</div>

</body>

</html>
