<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./16060_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Pat</o:Author>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>0</o:TotalTime>
  <o:LastPrinted>2000-12-19T16:33:00Z</o:LastPrinted>
  <o:Created>2001-02-14T23:52:00Z</o:Created>
  <o:LastSaved>2001-02-14T23:52:00Z</o:LastSaved>
  <o:Pages>3</o:Pages>
  <o:Words>1640</o:Words>
  <o:Characters>9353</o:Characters>
  <o:Company>Gristina Enterprises</o:Company>
  <o:Lines>77</o:Lines>
  <o:Paragraphs>18</o:Paragraphs>
  <o:CharactersWithSpaces>11486</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./16060_files/header.htm") h1;
	mso-footer:url("./16060_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Copyright 1998, The American Institute of Architects (AIA)</p>

<p class=ST><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=ST>SECTION 16060 - GROUNDING AND BONDING</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>This Section uses the term &quot;Architect.&quot;<span
style="mso-spacerun: yes">  </span>Change this term to match that used to
identify the design professional as defined in the General and Supplementary
Conditions.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Verify that Section titles referenced in this Section are correct
for this Project's Specifications; Section titles may have changed.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 1 - GENERAL</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.1<span style='mso-tab-count:1'>          </span>RELATED DOCUMENTS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Drawings and general
provisions of the Contract, including General and Supplementary Conditions and
Division&nbsp;1 Specification Sections, apply to this Section.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.2<span style='mso-tab-count:1'>          </span>SUMMARY</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>This Section includes
grounding of electrical systems and equipment.<span style="mso-spacerun: yes"> 
</span>Grounding requirements specified in this Section may be supplemented by
special requirements of systems described in other Sections.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>List below only products, construction, and equipment that the
reader might expect to find in this Section but are specified elsewhere.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.3<span style='mso-tab-count:1'>          </span>SUBMITTALS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise this Article to suit Project and office practice.<span
style="mso-spacerun: yes">  </span>Frequently, no product submittal is required
for this Section.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Product Data:<span
style="mso-spacerun: yes">  </span>For each type of product indicated.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph above if Product Data are required for each
product specified.<span style="mso-spacerun: yes">  </span>Retain paragraph
below if Product Data are required only for selected products.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>:</p>

<p class=CMT>to perform ground-resistance testing.</p>

<p class=PT>PART 2 - PRODUCTS</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.1<span style='mso-tab-count:1'>          </span>MANUFACTURERS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain above for nonproprietary or below for semiproprietary
Specification.<span style="mso-spacerun: yes">  </span>Refer to
Division&nbsp;1&nbsp;Section &quot;Materials and Equipment.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Manufacturers:<span
style="mso-spacerun: yes">  </span>Subject to compliance with requirements,
provide products by one of the following:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>See Editing Instruction No.&nbsp;1 in the Evaluations for cautions
about naming products and manufacturers.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Grounding Conductors,
Cables and Connectors:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Apache
Grounding/Erico Inc.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Boggs, Inc.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>Chance/Hubbell.</p>

<p class=P3>d.<span style='mso-tab-count:1'>       </span>Copperweld Corp.</p>

<p class=P3>e.<span style='mso-tab-count:1'>       </span>Dossert Corp.</p>

<p class=P3>f.<span style='mso-tab-count:1'>       </span>Erico Inc.;
Electrical Products Group.</p>

<p class=P3>g.<span style='mso-tab-count:1'>       </span>Framatome
Connectors/Burndy Electrical.</p>

<p class=P3>h.<span style='mso-tab-count:1'>       </span>Galvan Industries,
Inc.</p>

<p class=P3>i.<span style='mso-tab-count:1'>        </span>Superior Grounding
Systems, Inc.</p>

<p class=P3>j.<span style='mso-tab-count:1'>        </span>Thomas &amp; Betts,
Electrical.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.2<span style='mso-tab-count:1'>          </span>GROUNDING
CONDUCTORS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>For insulated
conductors, comply with Division&nbsp;16 Section &quot;Conductors and
Cables.&quot;</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>If only copper conductors are permitted in Division&nbsp;16
Section &quot;Conductors and Cables,&quot; delete paragraph below.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Material:<span
style="mso-spacerun: yes">  </span>copper.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Equipment Grounding
Conductors:<span style="mso-spacerun: yes">  </span>Insulated with
green-colored insulation.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Bare Copper
Conductors:<span style="mso-spacerun: yes">  </span>Comply with the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Solid
Conductors:<span style="mso-spacerun: yes">  </span>ASTM&nbsp;B&nbsp;3.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Assembly of Stranded
Conductors:<span style="mso-spacerun: yes">  </span>ASTM&nbsp;B&nbsp;8.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Tinned
Conductors:<span style="mso-spacerun: yes">  </span>ASTM&nbsp;B&nbsp;33.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Sizes and types below are typical.<span style="mso-spacerun:
yes">  </span>Adjust to suit Project conditions and requirements.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Copper Bonding
Conductors:<span style="mso-spacerun: yes">  </span>As follows:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Bonding Cable:<span
style="mso-spacerun: yes">  </span>28 kcmil, 14 strands of No.&nbsp;17&nbsp;AWG
copper conductor, 1/4 inch in diameter.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Bonding Conductor:<span
style="mso-spacerun: yes">  </span>No.&nbsp;4 or No.&nbsp;6&nbsp;AWG, stranded
copper conductor.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Bonding Jumper:<span
style="mso-spacerun: yes">  </span>Bare copper tape, braided bare copper
conductors, terminated with copper ferrules; 1-5/8 inches wide and 1/16 inch
thick.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Tinned Bonding
Jumper:<span style="mso-spacerun: yes">  </span>Tinned-copper tape, braided
copper conductors, terminated with copper ferrules; 1-5/8 inches wide and 1/16
inch thick.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph and subparagraphs below if use of aluminum
conductors is not permitted.</p>

<p class=P2>.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.3<span style='mso-tab-count:1'>          </span>CONNECTOR
PRODUCTS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Comply with
IEEE&nbsp;837 and UL&nbsp;467; listed for use for specific types, sizes, and
combinations of conductors and connected items.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Bolted
Connectors:<span style="mso-spacerun: yes">  </span>Bolted-pressure-type
connectors, or compression type.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Copper-clad steel is most common.<span style="mso-spacerun: yes"> 
</span>See Evaluations for discussion on where other materials might be more
appropriate.</p>

<p class=CMT>Select paragraph above or paragraph and subparagraph below.<span
style="mso-spacerun: yes">  </span>Sectional types are used when rods longer
than 10 feet (3 m) are installed.</p>

<p class=PT>PART 3 - EXECUTION</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.1<span style='mso-tab-count:1'>          </span>APPLICATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below if only copper conductors are specified in
Division&nbsp;16 Section &quot;Conductors and Cables.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Use only copper
conductors for both insulated and bare grounding conductors. </p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>In raceways, use
insulated equipment grounding conductors.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Equipment Grounding
Conductor Terminations:<span style="mso-spacerun: yes">  </span>Use bolted pressure
clamps.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph and subparagraphs below if grounding bus is not
required, or edit to suit Project.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.2<span style='mso-tab-count:1'>          </span>EQUIPMENT
GROUNDING CONDUCTORS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>NEC permits two basic types of equipment grounding conductors:
metallic raceway or cable sheath as the conductor, or a separate equipment
grounding conductor.<span style="mso-spacerun: yes">  </span>The installation
of an equipment grounding conductor provides an additional degree of safe
operation when compared to relying on raceway as the conductor.<span
style="mso-spacerun: yes">  </span>Revise paragraphs and subparagraphs in this Article
to suit Project.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Comply with N.Y.C.E.C,
for types, sizes, and quantities of equipment grounding conductors, unless
specific types, larger sizes, or more conductors are indicated.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Install equipment
grounding conductors in all feeders and circuits.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select paragraph above or paragraph and subparagraphs below.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Install insulated
equipment grounding conductor with circuit conductors for the following items,
in addition to those required by NEC:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Feeders and branch
circuits.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Lighting circuits.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Receptacle circuits.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Single-phase motor
and appliance branch circuits.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Three-phase motor and
appliance branch circuits.</p>

<p class=P2>6.<span style='mso-tab-count:1'>       </span>Flexible raceway
runs.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Busway Supply
Circuits:<span style="mso-spacerun: yes">  </span>Install insulated equipment
grounding conductor from the grounding bus in the switchgear, switchboard, or
distribution panel to equipment grounding bar terminal on busway.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Air-Duct Equipment
Circuits:<span style="mso-spacerun: yes">  </span>Install an equipment
grounding conductor to duct-mounted electrical devices operating at 120&nbsp;V
and more, including air cleaners and heaters.<span style="mso-spacerun: yes"> 
</span>Bond conductor to each unit and to air duct.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Water Heater,
Heat-Tracing, and Antifrost Heating Cables:<span style="mso-spacerun: yes"> 
</span>Install a separate equipment grounding conductor to each electric water
heater, heat-tracing, and antifrost heating cable.<span style="mso-spacerun:
yes">  </span>Bond conductor to heater units, piping, connected equipment, and
components.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate paragraph and subparagraphs below with Drawings and
Specification Sections for systems referenced.<span style="mso-spacerun: yes"> 
</span>Edit to suit Project.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.3<span style='mso-tab-count:1'>          </span>INSTALLATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Grounding Conductors:<span
style="mso-spacerun: yes">  </span>Route along shortest and straightest paths
possible, unless otherwise indicated.<span style="mso-spacerun: yes"> 
</span>Avoid obstructing access or placing conductors where they may be
subjected to strain, impact, or damage.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Bonding Straps and
Jumpers:<span style="mso-spacerun: yes">  </span>Install so vibration by
equipment mounted on vibration isolation hangers and supports is not
transmitted to rigidly mounted equipment.<span style="mso-spacerun: yes"> 
</span>Use exothermic-welded connectors for outdoor locations, unless a
disconnect-type connection is required; then, use a bolted clamp.<span
style="mso-spacerun: yes">  </span>Bond straps directly to the basic structure
taking care not to penetrate any adjacent parts.<span style="mso-spacerun:
yes">  </span>Install straps only in locations accessible for maintenance.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Metal Water Service
Pipe:<span style="mso-spacerun: yes">  </span>Provide insulated copper
grounding conductors, in conduit, from building's main service equipment, or
grounding bus, to main metal water service entrances to building.<span
style="mso-spacerun: yes">  </span>Connect grounding conductors to main metal
water service pipes by grounding clamp connectors.<span style="mso-spacerun:
yes">  </span>Where a dielectric main water fitting is installed, connect
grounding conductor to street side of fitting.<span style="mso-spacerun: yes"> 
</span>Bond metal grounding conductor conduit or sleeve to conductor at each
end.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Water Meter
Piping:<span style="mso-spacerun: yes">  </span>Use braided-type bonding
jumpers to electrically bypass water meters.<span style="mso-spacerun: yes"> 
</span>Connect to pipe with grounding clamp connectors.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Paragraph below exceeds NFPA&nbsp;70 requirements but complies
with NFPA&nbsp;70 recommendations.<span style="mso-spacerun: yes"> 
</span>Delete paragraph unless higher standard of safety or electromagnetic
interference suppression is needed.<span style="mso-spacerun: yes">  </span>If
retaining, edit to suit Project.<span style="mso-spacerun: yes">  </span>If
connections specified (e.g., for some interior cold-water distribution systems)
circumvent dielectric fittings intended to isolate interior piping systems from
ground, other action may be necessary to prevent electrolytic corrosion.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Bond interior metal
piping systems and metal air ducts to equipment grounding conductors of
associated pumps, fans, blowers, electric heaters, and air cleaners.<span
style="mso-spacerun: yes">  </span>Use braided-type bonding straps.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.4<span style='mso-tab-count:1'>          </span>CONNECTIONS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate paragraph and subparagraphs below with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>General:<span
style="mso-spacerun: yes">  </span>Make connections so galvanic action or
electrolysis possibility is minimized.<span style="mso-spacerun: yes"> 
</span>Select connectors, connection hardware, conductors, and connection
methods so metals in direct contact will be galvanically compatible.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Use electroplated or
hot-tin-coated materials to ensure high conductivity and to make contact points
closer to order of galvanic series.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Make connections with
clean, bare metal at points of contact.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Make
aluminum-to-steel connections with stainless-steel separators and mechanical
clamps.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Make aluminum-to-galvanized
steel connections with tin-plated copper jumpers and mechanical clamps.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Coat and seal
connections having dissimilar metals with inert material to prevent future
penetration of moisture to contact surfaces.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B<span style='mso-tab-count:1'>       </span>Equipment Grounding
Conductor Terminations:<span style="mso-spacerun: yes">  </span>For
No.&nbsp;8&nbsp;AWG and larger, use pressure-type grounding lugs.<span
style="mso-spacerun: yes">  </span>No.&nbsp;10&nbsp;AWG and smaller grounding
conductors may be terminated with winged pressure-type connectors.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Noncontact Metal
Raceway Terminations:<span style="mso-spacerun: yes">  </span>If metallic
raceways terminate at metal housings without mechanical and electrical
connection to housing, terminate each conduit with a grounding bushing.<span
style="mso-spacerun: yes">  </span>Connect grounding bushings with a bare
grounding conductor to grounding bus or terminal in housing.<span
style="mso-spacerun: yes">  </span>Bond electrically noncontinuous conduits at
entrances and exits with grounding bushings and bare grounding conductors,
unless otherwise indicated.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete reference to UL&nbsp;486B in paragraph below if aluminum
conductors are not used.</p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Tighten screws and
bolts for grounding and bonding connectors and terminals according to
manufacturer's published torque-tightening values.<span style="mso-spacerun:
yes">  </span>If manufacturer's torque values are not indicated, use those
specified in UL&nbsp;486A.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Compression-Type
Connections:<span style="mso-spacerun: yes">  </span>Use hydraulic compression
tools to provide correct circumferential pressure for compression
connectors.<span style="mso-spacerun: yes">  </span>Use tools and dies
recommended by connector manufacturer.<span style="mso-spacerun: yes"> 
</span>Provide embossing die code or other standard method to make a visible
indication that a connector has been adequately compressed on grounding conductor.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>.</p>

<p class=AT>3.5<span style='mso-tab-count:1'>          </span>FIELD QUALITY
CONTROL</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain one of three paragraphs below.</p>

<p class=P1 style='margin-left:0in;text-indent:0in'>A.<span
style="mso-spacerun: yes">         </span>Testing:<span style="mso-spacerun:
yes">  </span>perform the following field quality-control testing</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain appropriate subparagraphs and associated subparagraphs
below with any of three paragraphs above.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>After installing
grounding system but before permanent electrical circuitry has been energized,
test for compliance with requirements.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Test completed
grounding system at each location where a maximum ground-resistance level is
specified,and at service disconnect enclosure grounding terminal.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>NFPA&nbsp;70 has minimum value of 25 ohms.<span
style="mso-spacerun: yes">  </span>See Evaluations for discussion on
appropriate grounding resistance values.<span style="mso-spacerun: yes"> 
</span>Values listed below are typical; adjust to suit Project conditions.</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Equipment Rated 500
kVA and Less:<span style="mso-spacerun: yes">  </span>10 ohms.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Equipment Rated 500
to 1000 kVA:<span style="mso-spacerun: yes">  </span>5 ohms.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>Equipment Rated More
Than 1000 kVA:<span style="mso-spacerun: yes">  </span>3 ohms.</p>

<p class=P3>d.<span style='mso-tab-count:1'>       </span>Switching
Equipment:<span style="mso-spacerun: yes">  </span>5 ohms.</p>

<p class=P3>.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Excessive Ground
Resistance:<span style="mso-spacerun: yes">  </span>If resistance to ground
exceeds specified values, notify owner promptly and include recommendations to
reduce ground resistance.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS>END OF SECTION 16060</p>

</div>

</body>

</html>
