<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./16410_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>sg</o:Author>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>3</o:TotalTime>
  <o:LastPrinted>2000-12-19T16:36:00Z</o:LastPrinted>
  <o:Created>2001-02-14T23:54:00Z</o:Created>
  <o:LastSaved>2001-02-14T23:54:00Z</o:LastSaved>
  <o:Pages>7</o:Pages>
  <o:Words>2170</o:Words>
  <o:Characters>12371</o:Characters>
  <o:Lines>103</o:Lines>
  <o:Paragraphs>24</o:Paragraphs>
  <o:CharactersWithSpaces>15192</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./16410_files/header.htm") h1;
	mso-footer:url("./16410_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:220137561;
	mso-list-type:hybrid;
	mso-list-template-ids:-454004200 1617571120 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l0:level1
	{mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
ol
	{margin-bottom:0in;}
ul
	{margin-bottom:0in;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Copyright 1998, The American Institute of Architects (AIA)</p>

<p class=ST><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=ST>SECTION 16410 - ENCLOSED SWITCHES AND CIRCUIT BREAKERS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Verify that Section titles referenced in this Section are correct
for this Project's Specifications; Section titles may have changed.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 1 - GENERAL</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.1<span style='mso-tab-count:1'>          </span>RELATED DOCUMENTS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Drawings and general
provisions of the Contract, including General and Supplementary Conditions and
Division&nbsp;1 Specification Sections, apply to this Section.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.2<span style='mso-tab-count:1'>          </span>SUMMARY</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>This Section includes
individually mounted enclosed switches and circuit breakers used for the
following:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Adjust list below to suit Project.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Feeder and
branch-circuit protection.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Motor and equipment
disconnecting means.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Related Sections
include the following:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>List below only products and equipment that the reader might
expect to find in this Section but are specified elsewhere.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Division&nbsp;16
Section &quot;Wiring Devices&quot; for attachment plugs, receptacles, and
toggle switches used for disconnecting means.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Division&nbsp;16
Section &quot;Switchboards&quot; for individually enclosed, fusible switches
used as feeder protection.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Division&nbsp;16
Section &quot;Fuses&quot; for fusible devices.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.3<span style='mso-tab-count:1'>          </span>DEFINITIONS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain abbreviations that remain after this Section has been
edited.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>GFCI:<span
style="mso-spacerun: yes">  </span>Ground-fault circuit interrupter.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>RMS:<span
style="mso-spacerun: yes">  </span>Root mean square.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>SPDT:<span
style="mso-spacerun: yes">  </span>Single pole, double throw.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.4<span style='mso-tab-count:1'>          </span>SUBMITTALS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Product Data:<span
style="mso-spacerun: yes">  </span>For each type of switch, circuit breaker,
accessory, and component indicated.<span style="mso-spacerun: yes"> 
</span>Include dimensions and manufacturers' technical data on features, performance,
electrical characteristics, ratings, and finishes.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Shop Drawings:<span
style="mso-spacerun: yes">  </span>For each switch and circuit breaker.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Dimensioned plans,
elevations, sections, and details, including required clearances and service
space around equipment.<span style="mso-spacerun: yes">  </span>Show tabulations
of installed devices, equipment features, and ratings.<span
style="mso-spacerun: yes">  </span>Include the following:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Enclosure types and
details for types other than NEMA&nbsp;250, Type&nbsp;1.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Current and voltage
ratings.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>Short-circuit current
rating.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete subparagraph below if series rating of overcurrent
protective devices is not used.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>d.<span style='mso-tab-count:1'>       </span>UL listing for series
rating of installed devices.</p>

<p class=P3>e.<span style='mso-tab-count:1'>       </span>Features,
characteristics, ratings, and factory settings of individual overcurrent
protective devices and auxiliary components.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Wiring Diagrams:<span
style="mso-spacerun: yes">  </span>Power, signal, and control wiring.<span
style="mso-spacerun: yes">  </span>Differentiate between manufacturer-installed
and field-installed wiring.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph and subparagraphs below when required by seismic
criteria applicable to Project.<span style="mso-spacerun: yes"> 
</span>Coordinate with Division&nbsp;16 Section &quot;Seismic Controls for
Electrical Work&quot; and with seismic-related requirements in Parts&nbsp;2 and
3 of this Section.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Manufacturer Seismic
Qualification Certification:<span style="mso-spacerun: yes">  </span>Submit
certification that enclosed switches and circuit breakers, accessories, and
components will withstand seismic forces defined in Division&nbsp;16 Section
&quot;Seismic Controls for Electrical Work.&quot;<span style="mso-spacerun:
yes">  </span>Include the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Basis of
Certification:<span style="mso-spacerun: yes">  </span>Indicate whether
withstand certification is based on actual test of assembled components or on
calculation.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain one of two subparagraphs below to define the term
&quot;withstand&quot; as it applies to this Project.<span style="mso-spacerun:
yes">  </span>Definition varies with type of building and occupancy and is
critical to valid certification.<span style="mso-spacerun: yes">  </span>Second
definition is used for essential facilities where equipment must operate
immediately after an earthquake.</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>The term
&quot;withstand&quot; means &quot;the unit will remain in place without
separation of any parts from the device when subjected to the seismic forces
specified.&quot;</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>The term
&quot;withstand&quot; means &quot;the unit will remain in place without
separation of any parts from the device when subjected to the seismic forces
specified and the unit will be fully operational after the seismic event.&quot;</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below if independent testing agency is not used.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Qualification
Data:<span style="mso-spacerun: yes">  </span>Submit data for testing agencies
indicating that they comply with qualifications specified in &quot;Quality
Assurance&quot; Article.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Field Test
Reports:<span style="mso-spacerun: yes">  </span>Submit written test reports
and include the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Test procedures used.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Test results that
comply with requirements.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Results of failed
tests and corrective action taken to achieve test results that comply with
requirements.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Manufacturer's field
service report.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Maintenance Data:<span
style="mso-spacerun: yes">  </span>For enclosed switches and circuit breakers
and for components to include in maintenance manuals specified in
Division&nbsp;1.<span style="mso-spacerun: yes">  </span>In addition to
requirements specified in Division&nbsp;1 Section &quot;Closeout
Procedures,&quot; include the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Routine maintenance
requirements for components.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Manufacturer's
written instructions for testing and adjusting switches and circuit breakers.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Time-current curves,
including selectable ranges for each type of circuit breaker.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.5<span style='mso-tab-count:1'>          </span>QUALITY ASSURANCE</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph and subparagraph below if Contractor or manufacturer
selects testing agency.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Electrical Components,
Devices, and Accessories:<span style="mso-spacerun: yes">  </span>Listed and
labeled as defined in NFPA&nbsp;70, Article&nbsp;100, by a testing agency
acceptable to authorities having jurisdiction, and marked for intended use.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Comply with NEMA&nbsp;AB
1 and NEMA&nbsp;KS&nbsp;1.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Comply with N.Y.C.E.C.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete below if space is not a problem.<span style="mso-spacerun:
yes">  </span>Coordinate with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Product Selection for
Restricted Space:<span style="mso-spacerun: yes">  </span>Drawings indicate
maximum dimensions for enclosed switches and circuit breakers, including clearances
between enclosures, and adjacent surfaces and other items.<span
style="mso-spacerun: yes">  </span>Comply with indicated maximum dimensions.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.6<span style='mso-tab-count:1'>          </span>PROJECT
CONDITIONS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Specify unusual environmental or service conditions here.<span
style="mso-spacerun: yes">  </span>For equipment installed outdoors, indicate
maximum and minimum ambient temperature and expected humidity range.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Environmental
Limitations:<span style="mso-spacerun: yes">  </span>Rate equipment for
continuous operation under the following conditions, unless otherwise
indicated:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Ambient <span
style='color:black'>Temperature:<span style="mso-spacerun: yes">  </span>Not
less than minus 22 deg&nbsp;F (minus 30 deg&nbsp;C) and not exceeding 104
deg&nbsp;F (40 deg&nbsp;C).<o:p></o:p></span></p>

<p class=P2><span style='color:black'>2.<span style='mso-tab-count:1'>       </span>Altitude:<span
style="mso-spacerun: yes">  </span>Not exceeding 6600 feet.<o:p></o:p></span></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.7<span style='mso-tab-count:1'>          </span>COORDINATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit below to delete or add types of construction and encumbrances
that affect switch and circuit-breaker installation.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Coordinate layout and
installation of switches, circuit breakers, and components with other
construction, including conduit, piping, equipment, and adjacent surfaces.<span
style="mso-spacerun: yes">  </span>Maintain required workspace clearances and
required clearances for equipment access doors and panels.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.8<span style='mso-tab-count:1'>          </span>EXTRA MATERIALS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Extra materials may not be allowed for publicly funded projects.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Furnish extra
materials described below that match products installed and that are packaged
with protective covering for storage and identified with labels describing
contents.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise subparagraphs below to suit Project.<span
style="mso-spacerun: yes">  </span>Coordinate with Division&nbsp;16 Section
&quot;Fuses&quot; for quantities of spare fuses to be provided</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Spares:<span
style="mso-spacerun: yes">  </span>For the following:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Fuses for Fused
Switches:<span style="mso-spacerun: yes">  </span>3 of each setting.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 2 - PRODUCTS</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.1<span style='mso-tab-count:1'>          </span>MANUFACTURERS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain above for nonproprietary or below for semiproprietary
Specification.<span style="mso-spacerun: yes">  </span>Refer to Division&nbsp;1
Section &quot;Product Requirements.&quot;</p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Manufacturers:<span
style="mso-spacerun: yes">  </span>Subject to compliance with requirements,
provide products by one of the following:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>See Editing Instruction No.&nbsp;1 in the Evaluations for cautions
about naming products and manufacturers.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Fusible Switches:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Eaton Corp.;
Cutler-Hammer Products.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>General Electric Co.;
Electrical Distribution &amp; Control Division.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>Siemens Energy &amp;
Automation, Inc.</p>

<p class=P3>d.<span style='mso-tab-count:1'>       </span>Square D Co.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Molded-Case Circuit
Breakers:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Eaton Corp.;
Cutler-Hammer Products.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>General Electric Co.;
Electrical Distribution &amp; Control Division.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>Klockner-Moeller.</p>

<p class=P3>d.<span style='mso-tab-count:1'>       </span>Siemens Energy &amp;
Automation, Inc.</p>

<p class=P3>e.<span style='mso-tab-count:1'>       </span>Square D Co.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Combination Circuit
Breaker and Ground-Fault Trip:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Eaton Corp.;
Cutler-Hammer Products.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>General Electric Co.;
Electrical Distribution &amp; Control Division.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>Siemens Energy &amp;
Automation, Inc.</p>

<p class=P3>d.<span style='mso-tab-count:1'>       </span>Square D Co.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.2<span style='mso-tab-count:1'>          </span>ENCLOSED SWITCHES</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>In paragraph below, select general-duty (Type&nbsp;GD) switch for
light-commercial applications, 240&nbsp;V or less; otherwise, select heavy duty
(Type&nbsp;HD).<span style="mso-spacerun: yes">  </span>See Editing Instruction
No.&nbsp;2 in the Evaluations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Enclosed, Nonfusible
Switch:<span style="mso-spacerun: yes">  </span>NEMA&nbsp;KS&nbsp;1,
Type&nbsp;HD, with lockable handle.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit below to indicate Project requirement for standard blade
disconnect, bolted-pressure contact switch, and high-pressure butt contact
switch.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Enclosed, Fusible
Switch, 800&nbsp;A and Smaller:<span style="mso-spacerun: yes"> 
</span>NEMA&nbsp;KS&nbsp;1, Type&nbsp;HD, with clips to accommodate specified
fuses, lockable handle with two padlocks, and interlocked with cover in closed
position.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.3<span style='mso-tab-count:1'>          </span>ENCLOSED CIRCUIT
BREAKERS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Molded-Case Circuit
Breaker:<span style="mso-spacerun: yes">  </span>NEMA&nbsp;AB&nbsp;1, with
interrupting capacity to meet available fault currents.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Thermal-Magnetic
Circuit Breakers:<span style="mso-spacerun: yes">  </span>Inverse time-current element
for low-level overloads, and instantaneous magnetic trip element for short
circuits.<span style="mso-spacerun: yes">  </span>Adjustable magnetic trip
setting for circuit-breaker frame sizes 250&nbsp;A and larger.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Adjustable
Instantaneous-Trip Circuit Breakers:<span style="mso-spacerun: yes"> 
</span>Magnetic trip element with front-mounted, field-adjustable trip setting.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Electronic Trip Unit
Circuit Breakers:<span style="mso-spacerun: yes">  </span>RMS sensing;
field-replaceable rating plug; with the following field-adjustable settings:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Instantaneous trip.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Long- and short-time
pickup levels.</p>

<p class=P3>c.<span style='mso-tab-count:1'>       </span>Long- and short-time
time adjustments.</p>

<p class=P3>d.<span style='mso-tab-count:1'>       </span>Ground-fault pickup
level, time delay, and I<sup>2</sup>t response.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>GFCI Circuit
Breakers:<span style="mso-spacerun: yes">  </span>Single- and two-pole
configurations with 5-mA trip sensitivity.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Molded-Case
Circuit-Breaker Features and Accessories:<span style="mso-spacerun: yes"> 
</span>Standard frame sizes, trip ratings, and number of poles.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Lugs:<span
style="mso-spacerun: yes">  </span>Mechanical tyle suitable for number, size,
trip ratings, and material of conductors.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Application
Listing:<span style="mso-spacerun: yes">  </span>Appropriate for application;
Type&nbsp;SWD for switching fluorescent lighting loads; Type&nbsp;HACR for heating,
air-conditioning, and refrigerating equipment.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Ground-Fault
Protection: Integrally mounted relay and trip unit with adjustable pickup and
time-delay settings, push-to-test feature, and ground-fault indicator.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.4<span style='mso-tab-count:1'>          </span>ENCLOSURES</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>NEMA&nbsp;AB&nbsp;1
and NEMA&nbsp;KS&nbsp;1 to meet environmental conditions of installed location.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete nonapplicable subparagraphs below.<span
style="mso-spacerun: yes">  </span>Edit to suit Project.<span
style="mso-spacerun: yes">  </span>Coordinate with Drawings.<span
style="mso-spacerun: yes">  </span>See the Evaluations and Editing Instruction No.&nbsp;2
in the Evaluations for discussion of enclosures.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l0 level1 lfo1;
tab-stops:list 71.7pt'><![if !supportLists]>1.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Outdoor Locations:<span style="mso-spacerun: yes"> 
</span>NEMA&nbsp;250, Type&nbsp;3R.</p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l0 level1 lfo1;
tab-stops:list 71.7pt'><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Other Wet or Damp Indoor Locations:<span style="mso-spacerun:
yes">  </span>NEMA&nbsp;250, Type&nbsp;4.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.5<span style='mso-tab-count:1'>          </span>FACTORY FINISHES</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Specify field-painting requirements in Division&nbsp;9
Sections.<span style="mso-spacerun: yes">  </span>Verify compatibility of
factory finishes with field-applied coats.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Manufacturer's
standard prime-coat finish ready for field painting.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Edit below to include custom colors.<span style="mso-spacerun:
yes">  </span>Coordinate custom-color requirements with sample submittal
requirements.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Finish:<span
style="mso-spacerun: yes">  </span>Manufacturer's standard paint applied to
factory-assembled and -tested enclosures before shipping.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 3 - EXECUTION</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.1<span style='mso-tab-count:1'>          </span>EXAMINATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Examine elements and
surfaces to receive enclosed switches and circuit breakers for compliance with
installation tolerances and other conditions affecting performance.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Proceed with
installation only after unsatisfactory conditions have been corrected.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.2<span style='mso-tab-count:1'>          </span>INSTALLATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain first paragraph below if seismic controls are Project
requirement.<span style="mso-spacerun: yes">  </span>Coordinate with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Comply with mounting
and anchoring requirements specified in Division&nbsp;16 Section &quot;Seismic
Controls for Electrical Work.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Temporary Lifting
Provisions:<span style="mso-spacerun: yes">  </span>Remove temporary lifting
eyes, channels, and brackets and temporary blocking of moving parts from
enclosures and components.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.3<span style='mso-tab-count:1'>          </span>IDENTIFICATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select Division&nbsp;16 Section &quot;Basic Electrical Materials
and Methods&quot; for projects with simple requirements and Division&nbsp;16
Section &quot;Electrical Identification&quot; for projects with complex
requirements.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Identify
field-installed conductors, interconnecting wiring, and components; provide
warning signs as specified in Division&nbsp;16 Section &quot;Basic Electrical
Materials and Methods”.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Enclosure
Nameplates:<span style="mso-spacerun: yes">  </span>Label each enclosure with
engraved metal or laminated-plastic nameplate mounted with corrosion-resistant
screws.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.4<span style='mso-tab-count:1'>          </span>CONNECTIONS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate paragraphs below with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Install equipment
grounding connections for switches and circuit breakers with ground continuity
to main electrical ground bus.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Install power
wiring.<span style="mso-spacerun: yes">  </span>Install wiring between switches
and circuit breakers, and control and indication devices.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Tighten electrical
connectors and terminals according to manufacturer's published
torque-tightening values.<span style="mso-spacerun: yes">  </span>If
manufacturer's torque values are not indicated, use those specified in
UL&nbsp;486A and UL&nbsp;486B.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.5<span style='mso-tab-count:1'>          </span>FIELD QUALITY
CONTROL</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below if independent testing agency is not
required.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph above or below.<span style="mso-spacerun: yes"> 
</span>Retain below to include testing agency services as part of the
Work.<span style="mso-spacerun: yes">  </span>Delete above and below if
Contractor will perform field quality-control testing.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>If appropriate and if Contractor's or manufacturer's service
agency is considered qualified to perform electrical testing, edit paragraph
below by deleting &quot;independent.&quot;<span style="mso-spacerun: yes"> 
</span>See Editing Instruction No.&nbsp;3 in the Evaluations.</p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Testing:<span
style="mso-spacerun: yes">  </span>After installing enclosed switches and
circuit breakers and after electrical circuitry has been energized, demonstrate
product capability and compliance with requirements.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Procedures:<span
style="mso-spacerun: yes">  </span>Perform each visual and mechanical
inspection and electrical test indicated in NETA&nbsp;ATS, Section&nbsp;7.5 for
switches and Section&nbsp;7.6 for molded-case circuit breakers.<span
style="mso-spacerun: yes">  </span>Certify compliance with test parameters.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Correct
malfunctioning units on-site, where possible, and retest to demonstrate
compliance; otherwise, replace with new units and retest.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph and subparagraphs below if not required for
Project.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Infrared
Scanning:<span style="mso-spacerun: yes">  </span>After Substantial Completion,
but not more than 60 days after Final Acceptance, perform an infrared scan of
each enclosed switch and circuit breaker.<span style="mso-spacerun: yes"> 
</span>Open or remove doors or panels so connections are accessible to portable
scanner.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Follow-up Infrared
Scanning:<span style="mso-spacerun: yes">  </span>Perform an additional
follow-up infrared scan of each unit 11 months after date of Substantial
Completion.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Instrument:<span
style="mso-spacerun: yes">  </span>Use an infrared scanning device designed to
measure temperature or to detect significant deviations from normal
values.<span style="mso-spacerun: yes">  </span>Provide calibration record for
device.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Record of Infrared
Scanning:<span style="mso-spacerun: yes">  </span>Prepare a certified report
that identifies switches and circuit breakers checked and that describes
scanning results.<span style="mso-spacerun: yes">  </span>Include notation of
deficiencies detected, remedial action taken, and observations after remedial
action.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.6<span style='mso-tab-count:1'>          </span>ADJUSTING</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Paragraph below assumes that settings are indicated on Drawings or
a coordination report is available for Contractor to use.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Set field-adjustable
switches and circuit-breaker trip ranges.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.7<span style='mso-tab-count:1'>          </span>CLEANING</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>On completion of
installation, inspect interior and exterior of enclosures.<span
style="mso-spacerun: yes">  </span>Remove paint splatters and other spots.<span
style="mso-spacerun: yes">  </span>Vacuum dirt and debris; do not use
compressed air to assist in cleaning.<span style="mso-spacerun: yes"> 
</span>Repair exposed surfaces to match original finish.</p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS>END OF SECTION 16410</p>

</div>

</body>

</html>
