<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./16419_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>sg</o:Author>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>7</o:TotalTime>
  <o:LastPrinted>2000-12-19T16:28:00Z</o:LastPrinted>
  <o:Created>2001-02-14T23:55:00Z</o:Created>
  <o:LastSaved>2001-02-14T23:55:00Z</o:LastSaved>
  <o:Pages>4</o:Pages>
  <o:Words>1206</o:Words>
  <o:Characters>6877</o:Characters>
  <o:Lines>57</o:Lines>
  <o:Paragraphs>13</o:Paragraphs>
  <o:CharactersWithSpaces>8445</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./16419_files/header.htm") h1;
	mso-footer:url("./16419_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:406080246;
	mso-list-type:hybrid;
	mso-list-template-ids:-912465948 -1905509052 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l0:level1
	{mso-level-tab-stop:61.5pt;
	mso-level-number-position:left;
	margin-left:61.5pt;
	text-indent:-.25in;}
@list l1
	{mso-list-id:819033966;
	mso-list-type:hybrid;
	mso-list-template-ids:285629742 -469346726 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l1:level1
	{mso-level-start-at:2;
	mso-level-number-format:alpha-upper;
	mso-level-tab-stop:43.65pt;
	mso-level-number-position:left;
	margin-left:43.65pt;
	text-indent:-29.25pt;}
@list l2
	{mso-list-id:898052271;
	mso-list-type:hybrid;
	mso-list-template-ids:-223977464 67698703 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l2:level1
	{mso-level-tab-stop:.7in;
	mso-level-number-position:left;
	margin-left:.7in;
	text-indent:-.25in;}
@list l3
	{mso-list-id:960692469;
	mso-list-type:hybrid;
	mso-list-template-ids:-798987430 67698703 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l3:level1
	{mso-level-tab-stop:1.0in;
	mso-level-number-position:left;
	margin-left:1.0in;
	text-indent:-.25in;}
@list l4
	{mso-list-id:1052537783;
	mso-list-type:hybrid;
	mso-list-template-ids:-272454286 1434779390 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l4:level1
	{mso-level-start-at:3;
	mso-level-number-format:alpha-upper;
	mso-level-tab-stop:.65in;
	mso-level-number-position:left;
	margin-left:.65in;
	text-indent:-.25in;}
@list l5
	{mso-list-id:1101411813;
	mso-list-type:hybrid;
	mso-list-template-ids:-383616070 -617198334 836419884 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l5:level1
	{mso-level-start-at:2;
	mso-level-number-format:alpha-upper;
	mso-level-tab-stop:.5in;
	mso-level-number-position:left;
	text-indent:-.25in;}
@list l5:level2
	{mso-level-tab-stop:1.0in;
	mso-level-number-position:left;
	text-indent:-.25in;}
@list l6
	{mso-list-id:1381827003;
	mso-list-type:hybrid;
	mso-list-template-ids:297672686 1434779390 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l6:level1
	{mso-level-start-at:3;
	mso-level-number-format:alpha-upper;
	mso-level-tab-stop:.65in;
	mso-level-number-position:left;
	margin-left:.65in;
	text-indent:-.25in;}
@list l7
	{mso-list-id:1663387747;
	mso-list-type:hybrid;
	mso-list-template-ids:1920752678 67698703 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l7:level1
	{mso-level-tab-stop:1.0in;
	mso-level-number-position:left;
	margin-left:1.0in;
	text-indent:-.25in;}
@list l8
	{mso-list-id:1681851367;
	mso-list-type:hybrid;
	mso-list-template-ids:-297521304 67698703 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l8:level1
	{mso-level-tab-stop:1.0in;
	mso-level-number-position:left;
	margin-left:1.0in;
	text-indent:-.25in;}
@list l9
	{mso-list-id:1685207481;
	mso-list-type:hybrid;
	mso-list-template-ids:-1218648694 1053441734 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l9:level1
	{mso-level-tab-stop:71.7pt;
	mso-level-number-position:left;
	margin-left:71.7pt;
	text-indent:-28.5pt;}
@list l10
	{mso-list-id:1796100783;
	mso-list-type:hybrid;
	mso-list-template-ids:-1966024172 67698703 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l10:level1
	{mso-level-tab-stop:1.0in;
	mso-level-number-position:left;
	margin-left:1.0in;
	text-indent:-.25in;}
@list l11
	{mso-list-id:2030789507;
	mso-list-type:hybrid;
	mso-list-template-ids:-1371666996 67698703 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l11:level1
	{mso-level-tab-stop:1.0in;
	mso-level-number-position:left;
	margin-left:1.0in;
	text-indent:-.25in;}
ol
	{margin-bottom:0in;}
ul
	{margin-bottom:0in;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Copyright 1998, The American Institute of Architects (AIA)</p>

<p class=ST><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=ST>SECTION 16419 - FUSED POWER CIRCUIT DEVICES</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>This Section uses the term &quot;Architect.&quot;<span
style="mso-spacerun: yes">  </span>Change this term to match that used to
identify the design professional as defined in the General and Supplementary
Conditions.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Verify that Section titles referenced in this Section are correct
for this Project's Specifications; Section titles may have changed.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 1 - GENERAL</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.1<span style='mso-tab-count:1'>          </span>RELATED DOCUMENTS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Drawings and general
provisions of the Contract, including General and Supplementary Conditions and
Division&nbsp;1 Specification Sections, apply to this Section.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.2<span style='mso-tab-count:1'>          </span>SUMMARY</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select from switch types in paragraph below and coordinate with
Part&nbsp;2.<span style="mso-spacerun: yes">  </span>First two types use
different well-known and established technologies for meeting UL&nbsp;977
requirements and exclude types that do not comply with descriptions at the end
of Part&nbsp;2.<span style="mso-spacerun: yes">  </span>The third type includes
the first two and any other switch types that meet UL&nbsp;977 performance
requirements and that are listed in that standard.<span style="mso-spacerun:
yes">  </span>See Editing Instruction No.&nbsp;3 in the Evaluations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>This Section includes
bolted-pressure contact switches.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.3<span style='mso-tab-count:1'>          </span>SUBMITTALS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Product Data:<span
style="mso-spacerun: yes">  </span>For each type of switch specified.<span
style="mso-spacerun: yes">  </span>Include dimensioned outline drawings and
complete description of features of switch and accessory components.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below unless switches are electrically tripped or
are interlocked with external devices.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Shop Drawings:<span
style="mso-spacerun: yes">  </span>Diagram power, signal, and control wiring
and differentiate between manufacturer-installed and field-installed wiring.</p>

<p class=P1 style='margin-left:45.0pt;text-indent:-30.6pt;tab-stops:45.0pt'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1 style='margin-left:45.0pt;text-indent:-30.6pt;tab-stops:45.0pt'>C.<span
style='mso-tab-count:1'>       </span>Advisory Board:<span style="mso-spacerun:
yes">  </span>Drawing for submittal to the Advisory Board of the N.Y.C Bureau
of Electrical Control. Drawing shall show compliance with Advisory Board
Requirements.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Maintenance Data:<span
style="mso-spacerun: yes">  </span>For switches and accessories to include in
maintenance manuals specified in Division&nbsp;1.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph below when required by seismic criteria
applicable to Project.<span style="mso-spacerun: yes">  </span>Coordinate with
Division&nbsp;16 Section &quot;Seismic Controls for Electrical Work&quot; and
with seismic-related requirements in Parts&nbsp;2 and 3 of this Section.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Product Seismic
Qualification Certification:<span style="mso-spacerun: yes">  </span>Signed by
a qualified professional engineer on behalf of the manufacturer certifying that
fused power circuit devices furnished will withstand seismic forces to which they
will be subjected when installed in this Project, as indicated in
Division&nbsp;16 Section &quot;Seismic Controls for Electrical Work.&quot;<span
style="mso-spacerun: yes">  </span>:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below if testing agency qualifications are
deleted from &quot;Quality Assurance&quot; Article.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Qualification
Data:<span style="mso-spacerun: yes">  </span>For firms and persons specified
in &quot;Quality Assurance&quot; Article.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Field Test
Reports:<span style="mso-spacerun: yes">  </span>Indicate and interpret test
results for compliance with performance requirements.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.4<span style='mso-tab-count:1'>          </span>QUALITY ASSURANCE</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below for noncritical projects where testing by
Contractor is acceptable.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A. <span style='mso-tab-count:1'>     </span>Electrical Components,
Devices, and Accessories:<span style="mso-spacerun: yes">  </span>Listed and
labeled as defined in NFPA&nbsp;70, Article&nbsp;100, by a testing agency
acceptable to authorities having jurisdiction, marked and approved for use in
the City of New York.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1 style='margin-left:43.65pt;text-indent:-29.25pt;mso-list:l1 level1 lfo1;
tab-stops:list 43.65pt'><![if !supportLists]>B.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Comply with UL&nbsp;977.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Comply with N.Y.C.E.C.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 2 - PRODUCTS</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.1<span style='mso-tab-count:1'>          </span>MANUFACTURERS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Available
Manufacturers:<span style="mso-spacerun: yes">  </span>Subject to compliance
with requirements, manufacturers offering products that may be incorporated
into the Work include, but are not limited to, the following:</p>

<p class=CMT><span style='mso-hide:none'><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></span></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain above for nonproprietary or below for semiproprietary
Specification.<span style="mso-spacerun: yes">  </span>Refer to Division&nbsp;1
Section &quot;Materials and Equipment.&quot;</p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Manufacturers:<span
style="mso-spacerun: yes">  </span>Subject to compliance with requirements,
provide products by one of the following:</p>

<p class=P1 style='margin-left:0in;text-indent:0in'><span style='mso-tab-count:
1'>               </span></p>

<p class=P1 style='margin-left:61.5pt;text-indent:-.25in;mso-list:l0 level1 lfo8;
tab-stops:.6in list 61.5pt'><![if !supportLists]>1.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Boltswitch, Inc.</p>

<p class=P1 style='margin-left:61.5pt;text-indent:-.25in;mso-list:l0 level1 lfo8;
tab-stops:.6in list 61.5pt'><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Cutler-Hammer Products; Eaton Corporation.</p>

<p class=P1 style='margin-left:61.5pt;text-indent:-.25in;mso-list:l0 level1 lfo8;
tab-stops:.6in list 61.5pt'><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Pringle Electrical Mfg. Co.</p>

<p class=P1 style='margin-left:61.5pt;text-indent:-.25in;mso-list:l0 level1 lfo8;
tab-stops:.6in list 61.5pt'><![if !supportLists]>4.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Siemens Energy &amp; Automation, Inc.</p>

<p class=P1 style='margin-left:61.5pt;text-indent:-.25in;mso-list:l0 level1 lfo8;
tab-stops:.6in list 61.5pt'><![if !supportLists]>5.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Square D/Group Schneider.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.2<span style='mso-tab-count:1'>          </span>DEVICE TYPE AND
DESCRIPTION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select from three switch types below to match selection(s) in
&quot;Summary&quot; Article.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Bolted-Pressure
Contact Switch:<span style="mso-spacerun: yes">  </span>Operating mechanism
uses a rotary-mechanical-bolting action to produce and maintain high-clamping
pressure on the switch blade after it engages the stationary contacts.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Main Contact
Interrupting Capability:<span style="mso-spacerun: yes">  </span>Twelve times
the switch current rating, minimum.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Operating
Mechanism:<span style="mso-spacerun: yes">  </span>Manual handle operation to
close switch stores energy in mechanism for closing and opening.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain one or both subparagraphs below depending on switch
applications in Project.<span style="mso-spacerun: yes">  </span>First is for
switches with ground-fault protection and for remotely tripped switches.<span
style="mso-spacerun: yes">  </span>Second is for manually tripped units.<span
style="mso-spacerun: yes">  </span>See Editing Instruction No.&nbsp;2 in the
Evaluations.<span style="mso-spacerun: yes">  </span>Coordinate with Drawings.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Electrical Trip:<span
style="mso-spacerun: yes">  </span>Operation of lever or push-button trip
switch, or trip signal from ground-fault relay or remote-control device, causes
switch to open.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Mechanical Trip:<span
style="mso-spacerun: yes">  </span>Operation of mechanical lever or push-button
or another device causes switch to open.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete first three paragraphs below if switch is housed in
switchboard.<span style="mso-spacerun: yes">  </span>Coordinate with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Enclosure:<span
style="mso-spacerun: yes">  </span>NEMA&nbsp;250, Type&nbsp;1, unless otherwise
indicated.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph below or select one of three materials.<span
style="mso-spacerun: yes">  </span>Coordinate with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Mounting and
Anchorage Devices:<span style="mso-spacerun: yes">  </span>Comply with
manufacturer-certified device descriptions.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Coordinate paragraph below with Drawings.</p>

<p class=P1>F.<span style='mso-tab-count:1'>       </span>Service-Rated
Switches:<span style="mso-spacerun: yes">  </span>Labeled for use as service
equipment.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete paragraph and subparagraphs below if features are not
required.<span style="mso-spacerun: yes">  </span>Coordinate with Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Ground-Fault
Relay:<span style="mso-spacerun: yes">  </span>Comply with UL&nbsp;1053.<span
style="mso-spacerun: yes">  </span>Self-powered type with mechanical
ground-fault indicator, test function, tripping relay with internal memory, and
three-phase current transformer/sensor.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete first subparagraph below if relay is not integral to
switch; revise if relay capable of selective zone interlock coordination is
required.<span style="mso-spacerun: yes">  </span>Delete subparagraphs below
covering optional features not required.<span style="mso-spacerun: yes"> 
</span>Coordinate with Drawings.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Configuration:<span
style="mso-spacerun: yes">  </span>Integral with fused power circuit device.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Tripping Relay:<span
style="mso-spacerun: yes">  </span>Adjustable pickup current and delay time
with inverse- and constant-current characteristics.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Internal Memory:<span
style="mso-spacerun: yes">  </span>Integrates the cumulative value of
intermittent arcing ground-fault currents and uses the effect to initiate
tripping.</p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>No-Trip Relay
Test:<span style="mso-spacerun: yes">  </span>Operation of &quot;no-trip&quot;
test control permits ground-fault simulation test without tripping switch.</p>

<p class=P2>5.<span style='mso-tab-count:1'>       </span>Test Control:<span
style="mso-spacerun: yes">  </span>Simulates ground fault to test relay and
switch (or relay only if &quot;no-trip&quot; mode is selected).</p>

<p class=P2>6.<span style='mso-tab-count:1'>       </span>Trip Indicator:<span
style="mso-spacerun: yes">  </span>Visually indicates ground-fault trip has
occurred.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>H.<span style='mso-tab-count:1'>      </span>Open-Fuse Trip
Device:<span style="mso-spacerun: yes">  </span>Arranged to trip switch open if
a phase fuse opens.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 3 - EXECUTION</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.1<span style='mso-tab-count:1'>          </span>INSTALLATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Mount individual
switches in metal enclosed switchgear assembly as indicated.<span
style="mso-spacerun: yes">  </span>Anchor to floor or equipment base.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain below if seismic criteria apply.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Comply with mounting
and anchoring requirements specified in Division&nbsp;16 Section &quot;Seismic
Controls for Electrical Work.&quot;</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.2<span style='mso-tab-count:1'>          </span>FIELD QUALITY
CONTROL</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Inspect interior of
switch enclosures for the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'>       </span>Mechanical and
electrical connections.</p>

<p class=P2>2.<span style='mso-tab-count:1'>       </span>Switch and relay type
and labeling verification.</p>

<p class=P2>3.<span style='mso-tab-count:1'>       </span>Rating of installed
fuses.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain subparagraph below if seismic criteria apply.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>4.<span style='mso-tab-count:1'>       </span>Proper installation
of type, size, quantity, and arrangement of mounting or anchorage devices
complying with manufacturer's certification.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain one of two paragraphs below.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Testing:<span
style="mso-spacerun: yes">  </span>Engage a qualified testing agency to perform
the following field quality-control testing:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain first subparagraph below if seismic criteria apply or if
anchorage device testing is required by Division&nbsp;16 Section &quot;Seismic
Controls for Electrical Work.&quot;</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l9 level1 lfo9;
tab-stops:list 71.7pt'><![if !supportLists]>1.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Test insulation resistance.</p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l9 level1 lfo9;
tab-stops:list 71.7pt'><![if !supportLists]>2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Test mounting and anchorage devices according to requirements
in Division&nbsp;16 Section &quot;Seismic Controls for Electrical Work.&quot;</p>

<p class=P2 style='margin-left:71.7pt;text-indent:-28.5pt;mso-list:l9 level1 lfo9;
tab-stops:list 71.7pt'><![if !supportLists]>3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Energize circuits and demonstrate operation.<span
style="mso-spacerun: yes">  </span>Do not operate switches under load unless
approved by Owner and Architect.</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'>       </span>Demonstrate switch
operation through six opening/closing cycles with circuit unloaded.<span
style="mso-spacerun: yes">  </span>Test door interlocking device and interlock
defeating device.</p>

<p class=P3>b.<span style='mso-tab-count:1'>       </span>Electrical Operating
Features:<span style="mso-spacerun: yes">  </span>Test according to
manufacturers' written instructions.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Retesting:<span
style="mso-spacerun: yes">  </span>Correct deficiencies shown by inspections
and tests and completely retest work affected by such deficiencies.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>      </span>Report of Inspections
and Tests:<span style="mso-spacerun: yes">  </span>Written record of results of
inspections, tests, and adjustment settings.</p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS>END OF SECTION 16419</p>

</div>

</body>

</html>
