<html xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=Word.Document>
<meta name=Generator content="Microsoft Word 9">
<meta name=Originator content="Microsoft Word 9">
<link rel=File-List href="./16461_files/filelist.xml">
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Pat</o:Author>
  <o:LastAuthor>GiammoG</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>22</o:TotalTime>
  <o:LastPrinted>2001-02-12T16:48:00Z</o:LastPrinted>
  <o:Created>2001-02-14T23:57:00Z</o:Created>
  <o:LastSaved>2001-02-14T23:57:00Z</o:LastSaved>
  <o:Pages>4</o:Pages>
  <o:Words>1459</o:Words>
  <o:Characters>8318</o:Characters>
  <o:Company>Gristina Enterprises</o:Company>
  <o:Lines>69</o:Lines>
  <o:Paragraphs>16</o:Paragraphs>
  <o:CharactersWithSpaces>10215</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:PrintFractionalCharacterWidth/>
  <w:HideSpellingErrors/>
  <w:HideGrammaticalErrors/>
  <w:HyphenationZone>0</w:HyphenationZone>
  <w:DoNotHyphenateCaps/>
  <w:DrawingGridHorizontalSpacing>6 pt</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 pt</w:DrawingGridVerticalSpacing>
  <w:DisplayVerticalDrawingGridEvery>0</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:Compatibility>
   <w:PrintColBlack/>
   <w:ShowBreaksInFrames/>
   <w:SuppressSpBfAfterPgBrk/>
   <w:SwapBordersFacingPages/>
   <w:ConvMailMergeEsc/>
   <w:UsePrinterMetrics/>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:NoSpaceRaiseLower/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
  </w:Compatibility>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Style Definitions */
p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoHeader, li.MsoHeader, div.MsoHeader
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 3.0in right 6.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.HDR, li.HDR, div.HDR
	{mso-style-name:HDR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:center 3.2in right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.FTR, li.FTR, div.FTR
	{mso-style-name:FTR;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	tab-stops:right 6.5in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ST, li.ST, div.ST
	{mso-style-name:ST;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.PT, li.PT, div.PT
	{mso-style-name:PT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.UT, li.UT, div.UT
	{mso-style-name:UT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.DT, li.DT, div.DT
	{mso-style-name:DT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.AT, li.AT, div.AT
	{mso-style-name:AT;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.6in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P1, li.P1, div.P1
	{mso-style-name:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:.6in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P2, li.P2, div.P2
	{mso-style-name:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.0in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P3, li.P3, div.P3
	{mso-style-name:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.4in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P4, li.P4, div.P4
	{mso-style-name:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:1.8in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.P5, li.P5, div.P5
	{mso-style-name:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:2.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	text-indent:-.4in;
	mso-pagination:widow-orphan;
	tab-stops:2.2in;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T1, li.T1, div.T1
	{mso-style-name:T1;
	mso-style-parent:P1;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.2in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T2, li.T2, div.T2
	{mso-style-name:T2;
	mso-style-parent:P2;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.6in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T3, li.T3, div.T3
	{mso-style-name:T3;
	mso-style-parent:P3;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T4, li.T4, div.T4
	{mso-style-name:T4;
	mso-style-parent:P4;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.4in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.T5, li.T5, div.T5
	{mso-style-name:T5;
	mso-style-parent:P5;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:1.8in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCH, li.TCH, div.TCH
	{mso-style-name:TCH;
	margin:0in;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.TCE, li.TCE, div.TCE
	{mso-style-name:TCE;
	margin-top:0in;
	margin-right:0in;
	margin-bottom:0in;
	margin-left:.1in;
	margin-bottom:.0001pt;
	text-indent:-.1in;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.EOS, li.EOS, div.EOS
	{mso-style-name:EOS;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";}
p.ANT, li.ANT, div.ANT
	{mso-style-name:ANT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:purple;
	display:none;
	mso-hide:all;}
p.CMT, li.CMT, div.CMT
	{mso-style-name:CMT;
	margin:0in;
	margin-bottom:.0001pt;
	text-align:justify;
	mso-pagination:widow-orphan;
	font-size:11.0pt;
	mso-bidi-font-size:10.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	color:blue;
	display:none;
	mso-hide:all;}
 /* Page Definitions */
@page
	{mso-footnote-numbering-restart:each-section;}
@page Section1
	{size:8.5in 11.0in;
	margin:1.0in 1.0in 1.0in 1.0in;
	mso-header-margin:.5in;
	mso-footer-margin:.5in;
	mso-header:url("./16461_files/header.htm") h1;
	mso-footer:url("./16461_files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
@list l0
	{mso-list-id:1522666643;
	mso-list-type:hybrid;
	mso-list-template-ids:-1507656016 98858272 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l0:level1
	{mso-level-start-at:4;
	mso-level-number-format:alpha-upper;
	mso-level-tab-stop:43.65pt;
	mso-level-number-position:left;
	margin-left:43.65pt;
	text-indent:-29.25pt;}
ol
	{margin-bottom:0in;}
ul
	{margin-bottom:0in;}
-->
</style>
</head><style type="text/css">
<!--
BODY {
SCROLLBAR-FACE-COLOR: #0099FF;
SCROLLBAR-HIGHLIGHT-COLOR: #0099FF;
SCROLLBAR-SHADOW-COLOR: #333333;
SCROLLBAR-3DLIGHT-COLOR: #333333;
SCROLLBAR-ARROW-COLOR: #333333;
SCROLLBAR-TRACK-COLOR: #333333;
SCROLLBAR-DARKSHADOW-COLOR: #333333;
}
-->
</style>


<body lang=EN-US style='tab-interval:.25in'>

<div class=Section1>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Copyright 2000, The American Institute of Architects (AIA)</p>

<p class=ST><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=ST>SECTION 16461 - DRY-TYPE TRANSFORMERS (600&nbsp;V AND LESS)</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Verify that Section titles referenced in this Section are correct
for this Project's Specifications; Section titles may have changed.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 1 - GENERAL</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.1<span style='mso-tab-count:1'>    </span>RELATED DOCUMENTS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Drawings and general
provisions of the Contract, including General and Supplementary Conditions and
Division&nbsp;1 Specification Sections, apply to this Section.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.2<span style='mso-tab-count:1'>    </span>SUMMARY</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>This Section includes
the following types of dry-type transformers rated 600&nbsp;V and less, with
capacities up to 1000 kVA:</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Adjust list below to suit Project.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Distribution transformers.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.3<span style='mso-tab-count:1'>    </span>SUBMITTALS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Product Data Include
rated nameplate data, capacities, weights, dimensions, minimum clearances,
installed devices and features, and performance for each type and size of
transformer indicated.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Shop Drawings:<span
style="mso-spacerun: yes">  </span>Wiring and connection diagrams.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain first paragraph and subparagraphs below if required by
seismic criteria applicable to Project.<span style="mso-spacerun: yes"> 
</span>Coordinate with Division&nbsp;16 Section &quot;Seismic Controls for
Electrical Work&quot; and with seismic-related requirements in Parts&nbsp;2 and
3 of this Section.<span style="mso-spacerun: yes">  </span>Verify certification
availability with specified manufacturers.<span style="mso-spacerun: yes"> 
</span>See &quot;Seismic Considerations&quot; Article in the Evaluations.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>    </span>Manufacturer Seismic
Qualification Certification:<span style="mso-spacerun: yes">  </span>Submit
certification that transformer assembly and components will withstand seismic
forces defined in Division&nbsp;16 Section &quot;Seismic Controls for Electrical
Work.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain one of first two subparagraphs below to define the term
&quot;withstand&quot; as it applies to this Project.<span style="mso-spacerun:
yes">  </span>Definition varies with type of building and occupancy and is
critical to valid certification.<span style="mso-spacerun: yes">  </span>Second
definition is used for essential facilities where equipment must operate
immediately after an earthquake.</p>

<p class=P1>D.<span style='mso-tab-count:1'>    </span>Source quality-control
test reports.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>    </span>Output Settings
Reports:<span style="mso-spacerun: yes">  </span>Record of tap adjustments
specified in Part&nbsp;3.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.4<span style='mso-tab-count:1'>    </span>QUALITY ASSURANCE</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Electrical Components,
Devices, and Accessories:<span style="mso-spacerun: yes">  </span>Listed and
labeled as defined in NFPA&nbsp;70, Article&nbsp;100, by a testing agency
acceptable to authorities having jurisdiction, and marked for intended use.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Comply with
IEEE&nbsp;C&nbsp;57.12.91.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>NEMA TP&nbsp;1 excludes dry-type transformers rated below 15 kVA.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>    </span>Energy-Efficient Transformers
Rated 15 kVA and Larger:<span style="mso-spacerun: yes">  </span>Certified as
meeting NEMA&nbsp;TP&nbsp;1, Class&nbsp;1 efficiency levels when tested
according to NEMA TP&nbsp;2.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.5<span style='mso-tab-count:1'>    </span>DELIVERY, STORAGE, AND
HANDLING</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Temporary Heating:<span
style="mso-spacerun: yes">  </span>Apply temporary heat according to
manufacturer's written instructions within the enclosure of each
ventilated-type unit, throughout periods during which equipment is not
energized and when transformer is not in a space that is continuously under
normal control of temperature and humidity.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>1.6<span style='mso-tab-count:1'>    </span>COORDINATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete first paragraph below if no transformers are floor mounted.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Coordinate size and
location of concrete bases.<span style="mso-spacerun: yes">  </span>Cast
anchor-bolt inserts into bases.<span style="mso-spacerun: yes"> 
</span>Concrete, reinforcement, and formwork requirements are specified in
Division&nbsp;3.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Coordinate installation
of wall-mounting and structure-hanging supports.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 2 - PRODUCTS</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.1<span style='mso-tab-count:1'>    </span>MANUFACTURERS</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>See Editing Instruction No.&nbsp;1 in the Evaluations for cautions
about naming manufacturers and products.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain above for nonproprietary or below for semiproprietary specification.<span
style="mso-spacerun: yes">  </span>Refer to Division&nbsp;1 Section
&quot;Product Requirements.&quot;</p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Manufacturers:<span
style="mso-spacerun: yes">  </span>Subject to compliance with requirements,
provide products by one of the following:</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Challenger Electrical
Equipment Corp.; a division of Eaton Corp.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Computer Power Inc.</p>

<p class=P2>3.<span style='mso-tab-count:1'> </span>Cutler-Hammer.</p>

<p class=P2>4.<span style='mso-tab-count:1'> </span>GE Electrical Distribution
&amp; Control.</p>

<p class=P2>5<span style='mso-tab-count:1'> </span>Siemens Energy &amp;
Automation, Inc.</p>

<p class=P2>6.<span style='mso-tab-count:1'> </span>Sola/Hevi-Duty Electric.</p>

<p class=P2>7<span style='mso-tab-count:1'> </span>Square D/Groupe Schneider
NA.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.2<span style='mso-tab-count:1'>    </span>MATERIALS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Description:<span
style="mso-spacerun: yes">  </span>Factory-assembled and -tested, air-cooled
units for 60-Hz service.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Cores:<span
style="mso-spacerun: yes">  </span>Grain-oriented, non-aging silicon steel.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Coils:<span
style="mso-spacerun: yes">  </span>Continuous windings without splices, except
for taps.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Internal Coil
Connections:<span style="mso-spacerun: yes">  </span>Brazed or pressure type.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Usually delete below.<span style="mso-spacerun: yes">  </span>This
alternative is a special item manufactured to meet requirements of some
organizations.<span style="mso-spacerun: yes">  </span>See Evaluations for
discussion of copper versus aluminum winding material.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Coil Material:<span
style="mso-spacerun: yes">  </span>Copper.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.3<span style='mso-tab-count:1'>    </span>DISTRIBUTION
TRANSFORMERS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Comply with
NEMA&nbsp;ST&nbsp;20, and list and label as complying with UL&nbsp;1561.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Delete first paragraph below if seismic bracing is not
required.<span style="mso-spacerun: yes">  </span>Coordinate with Parts&nbsp;1
and 3.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Provide transformers
that are internally braced to withstand seismic forces specified in
Division&nbsp;16 Section &quot;Seismic Controls for Electrical Work.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>      </span>Cores:<span
style="mso-spacerun: yes">  </span>One leg per phase.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>If all transformers have same enclosure, select from four
paragraphs and associated subparagraph below.<span style="mso-spacerun: yes"> 
</span>If several types of enclosures are required for Project, delete below
and indicate enclosure type on Drawings.<span style="mso-spacerun: yes"> 
</span>See Editing Instruction No.&nbsp;2 in the Evaluations for discussion of
corrosion-protective coatings for transformer enclosures.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Two paragraphs below are for indoor transformers.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1 style='margin-left:43.65pt;text-indent:-29.25pt;mso-list:l0 level1 lfo1;
tab-stops:list 43.65pt'><![if !supportLists]>D.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span><![endif]>Enclosure:<span style="mso-spacerun: yes">  </span>Ventilated,
dripproof, NEMA&nbsp;250, Type&nbsp;2.</p>

<p class=CMT>Delete two paragraphs and associated subparagraph below if
manufacturer's standard finishing process is acceptable.<span
style="mso-spacerun: yes">  </span>See Editing Instruction No.&nbsp;2 in the
Evaluations for discussion on protecting transformer casings against corrosion.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>E.<span style='mso-tab-count:1'>       </span>Indoor Transformer
Enclosure Finish: Comply with NEMA&nbsp;250 for &quot;<b style='mso-bidi-font-weight:
normal'>Indoor</b> Corrosion Protection.&quot;</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Finish Color:<span
style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:normal'>ANSI&nbsp;61
gray</b>.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>See Editing Instruction No.&nbsp;3 in the Evaluations for
discussion of other insulation classes.</p>

<p class=P1>F.<span style='mso-tab-count:1'>    </span>Insulation Class:<span
style="mso-spacerun: yes">  </span>220 deg&nbsp;C, UL-component-recognized
insulation system with a maximum of 150 deg&nbsp;C rise above 40 deg&nbsp;C
ambient temperature.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Revise three paragraphs below to suit Project.<span
style="mso-spacerun: yes">  </span>First option for each size is most prevalent
standard with many manufacturers; second is available from most
manufacturers.<span style="mso-spacerun: yes">  </span>If multiple transformers
are required with different tap arrangements, delete paragraphs and show tap
information on Drawings.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>G.<span style='mso-tab-count:1'>      </span>Taps for Transformers
25 kVA and Larger:<span style="mso-spacerun: yes">  </span><b style='mso-bidi-font-weight:
normal'>Two 2.5 percent taps above and two 2.5 percent taps below normal full
capacity</b> </p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Select features from six paragraphs and associated subparagraphs
below.<span style="mso-spacerun: yes">  </span>Coordinate with Drawings.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain first paragraph and subparagraphs below for transformers
that will supply significant nonsinusoidal load current.<span
style="mso-spacerun: yes">  </span>Show transformer K-factor on Drawings or in
schedule.<span style="mso-spacerun: yes">  </span>See Evaluations for
discussion of K-factors.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Shielding below reduces conducted, common-mode, high-frequency
transient noise to sensitive loads.<span style="mso-spacerun: yes">  </span>See
Evaluations for discussion of shielding.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>H.<span style='mso-tab-count:1'>    </span>Electrostatic
Shielding:<span style="mso-spacerun: yes">  </span>Each winding shall have an
independent, single, full-width copper electrostatic shield arranged to
minimize interwinding capacitance.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2>1.<span style='mso-tab-count:1'> </span>Arrange coil leads and
terminal strips to minimize capacitive coupling between input and output
terminals.</p>

<p class=P2>2.<span style='mso-tab-count:1'> </span>Include special terminal
for grounding the shield.</p>

<p class=P2>3.<span style='mso-tab-count:1'> </span>Shield Effectiveness:</p>

<p class=P3><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P3>a.<span style='mso-tab-count:1'> </span>Capacitance between Primary
and Secondary Windings:<span style="mso-spacerun: yes">  </span>Not to exceed
33 picofarads over a frequency range of 20 Hz to 1 MHz.</p>

<p class=P3>b.<span style='mso-tab-count:1'> </span>Common-Mode Noise
Attenuation:<span style="mso-spacerun: yes">  </span>Minus 120 dBA minimum at
0.5 to 1.5 kHz; minus 65 dBA minimum at 1.5 to 100 kHz.</p>

<p class=P3>c.<span style='mso-tab-count:1'> </span>Normal-Mode Noise
Attenuation:<span style="mso-spacerun: yes">  </span>Minus 52 dBA minimum at
1.5 to 10 kHz.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph below for installations in tropical environments
where transformers might be disconnected from normal electrical supply or are
lightly loaded for extended periods of time.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph below if equipment sound-level ratings are
required to be lower than those in NEMA&nbsp;ST&nbsp;20.<span
style="mso-spacerun: yes">  </span>NEMA ST&nbsp;20 sound levels are as
follows:<span style="mso-spacerun: yes">  </span>Up to 9 kVA:<span
style="mso-spacerun: yes">  </span>40 dBA; 30 to 50 kVA:<span
style="mso-spacerun: yes">  </span>45 dBA; 51 to 150 kVA:<span
style="mso-spacerun: yes">  </span>50 dBA; 151 to 300 kVA:<span
style="mso-spacerun: yes">  </span>55 dBA; 301 to 500 kVA:<span
style="mso-spacerun: yes">  </span>60 dBA; 501 to 700 kVA:<span
style="mso-spacerun: yes">  </span>62 dBA; 701 to 1000 kVA:<span
style="mso-spacerun: yes">  </span>64 dBA.<span style="mso-spacerun: yes"> 
</span>See Editing Instruction No.&nbsp;4 in the Evaluations for discussion of
sound generated by transformers.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain paragraph above or paragraph and subparagraphs below.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>2.4<span style='mso-tab-count:1'>    </span>SOURCE QUALITY CONTROL</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Test and inspect
transformers according to IEEE&nbsp;C57.12.91.</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Retain below if retaining either &quot;Low-Sound-Level
Requirements&quot; Paragraph in &quot;Distribution Transformers&quot; Article.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Factory Sound-Level
Tests:<span style="mso-spacerun: yes">  </span>Conduct sound-level tests on
equipment for this Project.</p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=PT>PART 3 - EXECUTION</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.1<span style='mso-tab-count:1'>    </span>EXAMINATION</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Examine conditions for
compliance with enclosure- and ambient-temperature requirements for each
transformer.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>      </span>Verify that field
measurements are as needed to maintain working clearances required by
NFPA&nbsp;70 and manufacturer's written instructions.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>    </span>Examine walls and floors
for suitable mounting conditions where transformers will be installed.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>D.<span style='mso-tab-count:1'>    </span>Proceed with
installation only after unsatisfactory conditions have been corrected.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.2<span style='mso-tab-count:1'>    </span>INSTALLATION</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>Verify seismic bracing requirements with authorities having
jurisdiction.<span style="mso-spacerun: yes">  </span>Wall-mounting
transformers may not be appropriate in areas of seismic activity.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>      </span>Install floor-mounting
transformers level on concrete bases<b style='mso-bidi-font-weight:normal'>.</b>
</p>

<p class=CMT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=CMT>If appropriate, retain below for projects in areas of seismic
activity.</p>

<p class=P2><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P2 style='margin-left:.9in'>1.<span style='mso-tab-count:1'>  </span>Anchor
transformers to concrete bases according to manufacturer’s written
instructions,seismic codes at Project, and requirements in Division 16 Section
“Seismic Controls for Electrical Work.’&quot;</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.3<span style='mso-tab-count:1'>    </span>CONNECTIONS</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Ground equipment
according to Division&nbsp;16 Section &quot;Grounding and Bonding.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>B.<span style='mso-tab-count:1'>    </span>Connect wiring according
to Division&nbsp;16 Section &quot;Conductors and Cables.&quot;</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>C.<span style='mso-tab-count:1'>    </span>Tighten electrical
connectors and terminals according to manufacturer's published torque-tightening
values.<span style="mso-spacerun: yes">  </span>If manufacturer's torque values
are not indicated, use those specified in UL&nbsp;486A and UL&nbsp;486B.</p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=AT>3.4<span style='mso-tab-count:1'>    </span>ADJUSTING</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>A.<span style='mso-tab-count:1'>    </span>Record transformer
secondary voltage for at least 48 hours of typical occupancy period.<span
style="mso-spacerun: yes">  </span>Adjust transformer taps to provide optimum
voltage conditions at secondary terminals.<span style="mso-spacerun: yes"> 
</span>Optimum is defined as not exceeding nameplate voltage plus 10 percent
and not being lower than nameplate voltage minus 5 percent.<span
style="mso-spacerun: yes">  </span>Submit recording and tap settings as test
results.</p>

<p class=P1><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=P1>. B.<span style='mso-tab-count:1'>    </span>Output Settings
Report:<span style="mso-spacerun: yes">  </span>Prepare a written report
recording output voltages and tap settings.</p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS><![if !supportEmptyParas]>&nbsp;<![endif]><o:p></o:p></p>

<p class=EOS>END OF SECTION 16461</p>

</div>

</body>

</html>
